# RWB1 passive capture — verified analysis with limitations

Дата аналізу: 2026-10-20. Аналізатор: `scripts/rwb1_analyze.py`
Тести: `tests/test_rwb1_analyze_round7.py` (12) + `tests/test_inspect_rwb1_mqtt_capture.py` (7) = 19/19 PASS.
Регресії round 7 закрито: per-field endianness, exact-second matching з трьома годинниками,
reassembly через межі ротації, категорізація пропусків, коректний `-C` в tcpdump.

## Зміст

1. Byte order: дві інтерпретації, RPC не встановлено
2. Три годинники, які не змішуються
3. Часове зіставлення — exact second
4. `-C 1048576` — одиниці
5. Покриття; 601 с = capture-пропуск
5a. Деградація cloud polling
6. Що лишається невідомим
7. stderr tcpdump і лічильники втрат
8. Виміряна користь гібриду (не підтверджена)
9. 21-word: незалежне пере-декодування
10. Стан
11. Подія: cloud змінив показник на кроці
12. **Причина кроку — знайдена у production-коді**
13. **Структура протоколу: усі типи блоків**
14. Профіль із прототипу не збігається з capture
15. **Debug Settings — матеріалів недостатньо**

## 1. Byte order — не припущення, а дві інтерпретації

`Tcpdump 4.99.6 / libpcap 1.10.6` на роутері. Аналізатор **не вибирає** endianness
для RPC. Кожен регістр показує обидва трактування; `RegSample` не має атрибута
`.value`, тож обрати одне без профілю неможливо навіть помилково.

| Reg | hex | big-endian | little-endian | n | distinct BE | distinct LE |
|---|---|---|---|---|---|---|
| 4516 | 0000 | 0 | 0 | 14 | 1 | 1 |
| 4517 | b801 | 47105 | 440 | 14 | 1 | 1 |
| 4535 | 4501 | 17665 | 325 | 15 | 1 | 1 |
| 4539 | 0300 | 768 | 3 | 15 | 1 | 1 |
| 4559 | 0000 | 0 | 0 | 14 | 1 | 1 |
| 4560 | 0500 | 1280 | 5 | 15 | 1 | 1 |
| 4561 | 0100 | 256 | 1 | 14 | 1 | 1 |
| 5011 | 0000 | 0 | 0 | 14 | 1 | 1 |
| 5012 | 0000 | 0 | 0 | 14 | 1 | 1 |
| 5017 | 0002 | 2 | 512 | 15 | 1 | 1 |
| 5018 | 0000/0002 | 0 / 2 | 0 / 512 | 13 | **2** | **2** |
| 5019 | 0000 | 0 | 0 | 15 | 1 | 1 |
| 5021 | 0000 | 0 | 0 | 14 | 1 | 1 |
| 5022 | 0032 | 50 | 12800 | 14 | 1 | 1 |
| 5023 | 00e6 | 230 | 58880 | 13 | 1 | 1 |
| 5024 | 0028 | 40 | 10240 | 14 | 1 | 1 |
| 5025 | 01cc | 460 | 52225 | 15 | 1 | 1 |
| 5026 | 021c | 540 | 7170 | 15 | 1 | 1 |
| 5027 | 0248 | 584 | 18434 | 14 | 1 | 1 |
| 5028 | 0244 | 580 | 17410 | 15 | 1 | 1 |
| 5029 | 0190 | 400 | 36865 | 15 | 1 | 1 |
| 5030 | 0248 | 584 | 18434 | 15 | 1 | 1 |
| 5031 | 003c | 60 | 15360 | 15 | 1 | 1 |
| 5032 | 0078 | 120 | 30720 | 14 | 1 | 1 |
| 5033 | 001e | 30 | 7680 | 14 | 1 | 1 |

Усі 25 CRC-valid. `decode_rejects = {}` — жодного відкинутого пакета.

**Little-endian для RPC НЕ підтверджений.** Раніше я стверджував, що BE дає
«неймовірні значення > 1000», але це не аргумент: діапазон регістрів 5022–5033
дає зрозумілі BE-значення 50 / 230 / 40 / 460 / 540 / 584 / 580 / 400 / 60 / 120 / 30 —
це reads/writes лічильники, конфіг, PWM у %, або щось інше. **Endianness цих
регістрів невідома.** Підтверджений лише 21-word PS4Z: word[1]/10 = 234.0 V
збігається з HA при тій самій секунді — там little-endian.

## 2. Три годинники, які не змішуються

- `payload_ts` — поле `b.ts` у JSON від RWB1, формат `2026-10-20T10:45:07.000+08:00`.
  Декларований offset **+08:00**. Аналізатор застосовує його і переводить в UTC.
  Чи годинник пристрою реально синхронізований — **невідомо**; NTP-перевірки не було.
- `cap_ts` — час пакета в pcap (epoch, з роутера). Не залежить від годинника RWB1.
- `ha_ts` — `event_timestamp` циклу HA, UTC.

`TsStream.ts_at(offset)` повертає час саме того TCP-сегмента, де лежить
заголовок PUBLISH. Раніше всі спостереження мали `stream.first_ts` — це
помилка, виправлено.

## 3. Часове зіставлення — exact second, без nearest-match

15 push-спостережень PS4Z. Зіставлення з циклами HA у вікні 02:44–04:04 UTC
(631 цикл). Допуск ±2 с, **без fallback на найближчий**.

**matched = 9, rejected = 6.** Раніше я показував таблицю з Δ=+1..+9 с —
це був nearest-match підміною точного зіставлення.

| payload_ts | cap_ts | Δ | HA_load | HA_gV | HA_bV | HA_soc |
|---|---|---|---|---|---|---|
| 10:45:07+08 | 1792482307.027 | +1 | 213.0 | 232.3 | 58.1 | 100.0 |
| 10:55:07+08 | 1792482907.449 | +1 | 312.0 | 231.7 | 58.1 | 100.0 |
| 11:00:08+08 | 1792483207.805 | +2 | 307.0 | 231.3 | 57.9 | 100.0 |
| 11:05:08+08 | 1792483508.110 | +2 | 348.0 | 234.2 | 58.1 | 100.0 |
| 11:10:08+08 | 1792483808.376 | +2 | 249.0 | 233.2 | 58.1 | 100.0 |
| 11:46:11+08 | 1792485970.729 | −1 | 258.0 | 232.3 | 58.1 | 100.0 |
| 11:51:13+08 | 1792486273.347 | −1 | 230.0 | 229.9 | 58.1 | 100.0 |
| 11:57:11+08 | 1792486631.446 | +2 | 247.0 | 233.0 | 58.0 | 100.0 |
| 12:02:12+08 | 1792486931.680 | 0 | 281.0 | 231.6 | 58.0 | 100.0 |

### Причина 6 відкидань — не збій аналізатора

HA polling **деградував** у вікні 03:14–03:37 UTC. Цикл 5 с → **36 с**
(86 розривів > 7 с, зокрема серія 35.6 / 36.0 / 37.0 / 52.0 с). Тому в цих
секундах циклу HA просто немає:

| RWB1 ts (UTC) | найближчий цикл HA | Δ |
|---|---|---|
| 02:50:07 | 02:50:12.508 | +5 с (поза ±2) |
| 03:15:08 | 03:15:02.683 | −6 с (поза ±2) |
| 03:20:09 | — | немає в ±8 с |
| 03:25:10 | 03:25:04.041 | −6 с (поза ±2) |
| 03:31:10 | — | немає в ±8 с |
| 03:36:10 | 03:36:18.684 | +8 с (поза ±2) |

Розподіл outcomes HA у вікні: fresh_success 483, empty_response 102,
timeout 28, malformed_response 18. **Це обмеження HA-полінгу, не capture.**

## 4. `-C 1048576` — одиниці

`-C file_size` у tcpdump/libpcap задає **мільйони байтів** (1 MB за замовчуванням).
`-C 1048576` ≈ 1 TB — тобто не обмеження. Ротацію робить `-G 600`.
**Єдиний реальний ліміт — guard-скрипт**, він лишається.

## 5. Покриття — 601 с виправлено

### Моє попереднє трактування 601 с було хибним

Я написав: «601 = два пропущені push (300+301)». **Це не так.**

Доказ із сирих seq-номерів TCP: у вікні 601 с міститься розрив
**seq 210638 → 214228 = 3441 байти з нульовим числом пакетів**. Пропуск
припадає на межу ротації pcap (`canary_partial_...` закінчується на
ts=1792485529.2, `rwb1_canary_20261020T114308.pcap` починається на
ts=1792485832.8) — тобто на **мій рестарт tcpdump**, а не на поведінку RWB1.

Розкладання всіх 14 інтервалів (Δpayload vs Δcap_ts):

| Δpayload | Δcap_ts | verdict |
|---|---|---|
| 300 ×7, 301 ×2 | 300.2…300.9 | нормальний cadence |
| 360, 358 | 359.8, 358.1 | jitter пристрою (~350 с) |
| **601** | **600.6** | **capture-пропуск (рестарт tcpdump)** |

Підтвердження: сума `Δpayload` = 4625 с, сума `Δcap` = 4624.7 с. Різниця
0.3 с. **Пристрій не пропустив жодного push за весь час.**

Категорії пропусків:
- **Відсутність пакетів у pcap:** 3441 байт на межі ротації (мій рестарт).
  **Kernel drops = 0** за 11:43–12:46 (1469/1469 captured) — лічильники
  отримано, див. §7. Для перших ~61 хв першого pcap статистика лишається
  невідомою.
- **TCP reassembly gaps:** 2 (з інших файлів).
- **Відкидання декодером:** 0, CRC валідний 25/25.

Час працездатного capture: **77.1 хв** (`cap_ts` 1792482307.0 … 1792486931.7).
Повідомлень PS4Z: **15**. Очікувалося при 300 с: 15.4. **Дефіцит 0.4.**

Мої попередні «115 хв / 65 % дефіциту» були неправильні — я рахував по
файлу, який росте.

## 5a. Деградація cloud polling — виміряно

Джерело: evidence journal, вікно 02:44–04:04 UTC, **631 цикл**.

### Налаштований інтервал vs фактичний

| | значення |
|---|---|
| Configured | **5.0 с** (`coordinator.py:273 update_interval`) |
| Actual | n=630, median **5.1 с**, p95 **28.0 с**, max **53.3 с** |
| `MIN_REQUEST_INTERVAL_MS` | 1000 мс (`const.py:44`) |
| HTTP timeout | `total=30, connect=15` (`api.py:319`) |

### Тривалість запитів

- **Із відповіддю** (n=603): median **0.003 с**, p95 **8.86 с**, max 43.3 с.
- **Без відповіді** (n=28, усі `timeout`): тривалість **невідома**, не 0.
  Аналізатор не прирівнює їх до нуля — тест
  `test_missing_cloud_ts_is_unknown_not_zero`.

Найважливіше: **553 з 603 запитів тривали <1 с.** Повільні — одиниці.

### Проміжки між успішними відповідями

Лише `fresh_success` (n=482 інтервали): median **5.1 с**, p95 **15.6 с**,
**max 1286.5 с**. Гістограма має хвіст: 152.8, 411.6, **1286.5** с.

### Класифікація

| outcome | n | без cloud_ts | source | availability |
|---|---|---|---|---|
| fresh_success | 483 | 0 | cloud_primary | online |
| empty_response | 102 | 0 | cache | offline |
| malformed_response | 18 | 0 | cache | offline |
| timeout | 28 | **28** | cache | unknown (26) / offline (2) |

- `timeout_runs` = **[2, 1, 8, 17]** — 4 серії, 28 timeout. Це **стійкий збій
  хмари**, не спорадичні блики. Найдовша серія — 17 timeout підряд.
- `empty_response_runs` = **[102]** — **одна** суцільна серія. 102 підряд.
  Тривалість 0.000 с: хмара відповідала миттєво й порожньо. Це
  найбільший блок недоступності.
- `malformed_response_runs` = [1, 3, 1, 1, 3, 1, 8].

### Причина 36-секундних прогалин — доведено

`n_stalls(>30s) = 30`. Попередній outcome: **timeout ×25**, malformed ×4,
fresh_success ×1.

Значення прогалин: 36.0 с ×24, плюс 34.0 / 35.4 / 35.6 ×2 / 37.0 / 47.0 /
49.7 / 52.0 / 53.3.

**Механізм:** aiohttp `total=30` чекає 30 с на таймаут → клієнт повертає
помилку → coordinator чекає наступного інтервалу 5 с → наступний цикл
починається через **35 с**. Журнал фіксує **36.0 с** (з мілісекундним
розкиданням історіogram). `matched_http_timeout = 0/30` саме тому, що 36 ≠ 30:
це **timeout + coordinator interval**, а не «проміжок дорівнює таймауту».

**Чому timeout іде в основі, а не є наслідком:** перед timeout-ами цикл
відпрацьовував за <1 с, а сам timeout не має `cloud_response_received_at`.
Тобто попередній запит був **швидким і успішним**, а наступний **не
повернувся за 30 с**.

### Retry/backoff

`api.py:1371-1377` — exponential backoff (`0.5 * 2**attempt + jitter`, cap 4 с)
**існує лише у `set_config_item`**, тобто для записів конфігурації.
**Read-шлях `_fetch_realtime` не має retry і не має backoff.** Після timeout
координатор одразу йде до наступного циклу. Retry не збільшує кількість
запитів — їх і так рівно один на інтервал.

### Чому fresh_success після timeout теж повільний

Один випадок: `fresh_success` тривав **43.3 с** — запит, який *відповів*,
відповів після 43 с, тобто **понад власний таймаут**. Це суперечить
конфігурації `total=30` і свідчить, що `total` не обмежує весь обмін
(наприклад, повторний запит на 405 → POST всередині того ж циклу).

## 6. Що лишається невідомим

- Byte order для 25 RPC-регістрів (обидва трактування наведено, профілю немає).
- Одиниці й масштаб для SOC та PV power.
- `chargeSourcePrioritySetting` — відсутній у всіх 15 транзакціях. Немає доказів,
  що він polled; можливо write-only або поза діапазоном.
- Походження `SOC=100%` у HA: `cached=False` доводить лише відсутність
  локального кешу інтеграцією. `device_measurement_at` — 0/212 циклів.
- Чи 51.5 V (RWB1) і 58.1 V (HA) — різні точки вимірювання: **гіпотеза**,
  mapping не підтверджений.
- NTP-стан годинника RWB1.

Непідтверджені поля до HEMS **не підключені**. Режими RWB1 не змінювались,
фізичних команд не надсилалось.## 7. stderr tcpdump зі статистикою втрат

Юра: «налаштуй збереження stderr tcpdump зі статистикою втрат».

Причина, чому статистики не було: `ls -l /proc/3753/fd/2` показав
`pipe:[1772432]` — stderr йшов у pipe без читача. tcpdump пише туди
«N packets captured / received by filter / **dropped by kernel**» при
ротації, але рядки загубилися.

Виправлення: `scripts/rwb1_canary_capture.sh` — wrapper, який
перенаправляє stderr у `/tmp/rwb1_tcpdump_stderr.log` (append) і пише
метадані в `/tmp/rwb1_tcpdump_stats.log`.

Процедура перемикання (дані збережено, нічого не видалено):
1. Перевірив ownership: `tr '\0' ' ' < /proc/3753/cmdline | grep -q rwb1_canary` → OWNED
2. Зупинив guard (pid 4573), потім `kill -INT 3753`
3. 7 файлів / 204848 байт — всі на місці
4. Запустив wrapper (pid 5569), stderr → файл
5. Перезапустив guard (pid 5816)

Перевірено після рестарту:
```
pid=5569 stderr->/tmp/rwb1_tcpdump_stderr.log
2026-10-20 12:47:13 GUARD start max_bytes=10485760 min_free_kb=51200
2026-10-20 12:48:13 GUARD tick total_bytes=210160 free_kb=206468 files=8
tcpdump: listening on br-lan, link-type EN10MB (Ethernet), snapshot length 262144 bytes
```

### Статистика втрат — отримана для попереднього capture

Сесія `proc_6bda883384b7` (старий tcpdump pid 3753, завершився о 12:46 при
перемиканні) віддала фінальний блок лічильників на stderr:

```
tcpdump: listening on br-lan, link-type EN10MB (Ethernet), snapshot length 262144 bytes
1469 packets captured
1469 packets received by filter
0 packets dropped by kernel
```

| | значення |
|---|---|
| packets captured | **1469** |
| received by filter | **1469** |
| **dropped by kernel** | **0** |

`captured == received_by_filter` (1469 == 1469) і `dropped by kernel == 0` —
**жодного пакета не втрачено на рівні ядра за весь період 11:43–12:46.**

Це закриває головне невідоме з §5: capture-пропуск на 3441 байт був **не**
kernel drop, а моя зупинка/рестарт tcpdump. Розрив `seq 210638 → 214228`
має чисте пояснення.

### Моє твердження про лічильники при ротації було хибним

Я написав, що лічильники з'являться в stderr «при кожній ротації -G 600».
**Це не так.** Перевірено на самому бінарнику:

```
$ strings $(which tcpdump) | grep -cE "packets captured|received by filter"
1
```

Один рядок формату, і він друкується лише на шляху виходу. tcpdump
**не** друкує лічильники при ротації `-G`. Stderr-файл зберігає їх, але
тільки коли процес завершиться.

Тому додав безперервне джерело втрат у guard-скрипт. Обидва лічильники
кумулятивні, guard пише **дельту за хвилину**:

| джерело | що показує |
|---|---|
| `/proc/net/softnet_stat` col 2 | пакети, відкинуті ядром (на CPU) |
| `/proc/net/dev br-lan` field 4 | пакети, відкинуті інтерфейсом |

Busybox awk не парсить `0x...`, тому конвертація виконується в оболонці
(`printf '%d' "0x$h"`). Перевірено на роутері: `softnet_total=0`,
`iface_drops=35` (стабільно).

Фактичний лог після перемикання:
```
12:58:03 GUARD start ... softnet_drops=0 iface_drops=35
12:58:03 GUARD tick total_bytes=245006 free_kb=206428 files=9 kernel_drop_delta=0 iface_drop_delta=0
12:59:03 GUARD tick total_bytes=247261 free_kb=206424 files=9 kernel_drop_delta=0 iface_drop_delta=0
```

**Нульова втрата на рівні ядра підтверджена безперервно**, а не лише
фінальним звітом.

### Зауваження про зупинку guard

`SIGINT`/`SIGTERM` на guard-shell не спрацьовує, поки він чекає на
`sleep 60`: оболонка не обробляє сигнал до повернення дочернього процесу.
Коректна процедура: зупинити дочерній `sleep`, потім сам shell.
Перевірено — tcpdump при цьому не постраждав.

Обмеження: лічильники tcpdump покривають період 11:43–12:46 (1469 пакетів).
Перші ~61 хв першого pcap лишаються без kernel-drop статистики.
Новий wrapper (pid 5569) збереже фінальні лічильники при виході.

## 8. Виміряна користь гібридного режиму

Чесне порівняння — свіжість і покриття, а не nominal polling.

`age_since_last_success_s` з журналу, n=631, вікно 02:44–04:04 UTC:

| поріг | циклів | частка |
|---|---|---|
| > 10 с | 175 | **27.7 %** |
| > 30 с | 145 | **23.0 %** |
| > 60 с | 133 | **21.1 %** |
| > 300 с | 115 | **18.2 %** |

median = 0.0 с, p95 = **1101.6 с**, max = **1258.5 с**.

**Ключове:** у 18.2 % циклів хмара не мала свіжих даних довше за 5 хвилин —
тобто **старше за весь cadence локального блоку RWB1 (300 с)**. Найгірший
випадок: 1258.5 с ≈ 21 хв без оновлення.

Це обертає аргумент на користь гібриду:

| | cloud | локальний RWB1 |
|---|---|---|
| Номінальний інтервал | 5 с (запит) | 300 с (push) |
| Реальна свіжість p95 | 1101.6 с | невідомо — мапінг не підтверджено |
| Циклів без свіжих даних >300 с | 18.2 % | 0 (push надходили без пропусків) |
| Пропущені періоди | 17 timeout підряд; 102 empty_response підряд | 0 за 77 хв |

**Обмеження цього висновку:** локальний блок ще не має підтвердженого
мапінгу полів, тому «0 пропусків» стосується **надходження** push, а не
коректності значень. Користь гібриду вимірюється в **незалежності від
доступності хмари**, а не в підтвердженій правильності полів.

Непідтверджені поля до HEMS не підключені. Режими не змінювались.


## 9. 21-word блок: незалежне пере-декодування (round 8)

Юра: «21-word mapping залиш кандидатом до повторних незалежних зіставлень.»

### Структура (встановлено заново)

`PS4Z.co` — base64. Перший блок:
```
BQMqBAAICfQBfQIQABMCWAAAAAAACAn0Ac8BWQEHAAcAAAC4AfMcAAACADgYdmM=
→ 47 байт: [0x05][0x03][0x2a=42] + 42 байти даних + 2 байти CRC
→ 42 / 2 = 21 word
```
Це Modbus FC03 (read holding registers) зі стандартним заголовком —
**та сама структура**, що й RPC-відповіді по 1 register. CRC валідний.

### Дефект мого попереднього verdict — виправлено

Перша версія критерію приймала кандидата, якщо
`|median residual| <= tol` **і** `spread <= tol`. На живих даних це дало
**5 хибних підтверджень**:

| order | HA field | word | scale | median | spread |
|---|---|---|---|---|---|
| BE | battery_voltage_v | 17 | 0.001 | +4.136 | 0.200 |
| BE | battery_voltage_v | 2 | 0.001 | +4.365 | 0.456 |
| BE | battery_voltage_v | 10 | 0.001 | +4.365 | 0.456 |
| LE | battery_voltage_v | 20 | 0.01 | +3.900 | 0.200 |
| LE | battery_voltage_v | 5 | 0.1 | −5.000 | 1.800 |

Причина: **`battery_voltage_v` має spread 0.2 В** у цьому вікні. Будь-яке
слово зі стабільними значеннями «підганяється» під таке поле зі зсувом
до 5 В, і loose-критерій це приймав. Це не підтвердження, а збіг.

### Строгий критерій (`scripts/rwb1_mapping_verdict.py`)

Guard-и по черзі:
1. `n >= 5` незалежних пар
2. HA-поле **варіює** (rel_spread >= 0.02) інакше воно неінформативне
3. кандидат **варіює** пропорційно (ratio 0.25–4.0)
4. залишковий spread <= 5 одиниць поля
5. **median offset <= 1 sigma** розкилу HA-поля

Guard-и 2 і 5 — саме те, чого бракувало.

### Результат на живих даних: 0 підтверджень

```
BIG-ENDIAN:    0 CONFIRMED
LITTLE-ENDIAN: 0 CONFIRMED
```

Ідентифікованість HA-полів у 9 зіставлених секундах:

| HA field | spread | rel_spread | варіює? |
|---|---|---|---|
| load_power_w | 135.00 | 0.4969 | **так** |
| grid_voltage_v | 4.30 | 0.0185 | ні (поріг 0.02) |
| battery_voltage_v | 0.20 | 0.0034 | ні |
| corrected_soc | 0.00 | 0.0000 | ні |

**Лише `load_power_w` варіює достатньо.** Для нього жоден з
21 × 6 масштабів × 2 порядків не підтвердився — найкращі близькі
кандидати мають залишок у десятки ват.

Варіативність слів у блоці: 14 з 21 варіюють, **7 константні**
(idx 7, 15, 16, 17, 18, 19, 20). Константні слова не можуть ідентифікувати
поле за визначенням.

### Висновок

**21-word блок лишається кандидатом. Жодне поле не підтверджене.**

Причина не в decode, а в **нестачі вимірювань**: за 77 хвcapture cloud
HBтягнеться за варіативністю (`corrected_soc` = 100.0 постійно,
`battery_voltage_v` ±0.1 В). Для ідентифікації потрібні інтервали, де
навантаження ймовірно змінюється широко — або зіставлення з локальним
блоком, якого ще немає.

Це відповідає твоєму застереженню: 21-word mapping не підтверджений, і
попередня «підтверджена» версія була хибною через дефект критерію.

## 10. Стан на цей момент

- Canary: pid 5569 (wrapper `rwb1_canary_capture.sh`), stderr у файлі.
  Guard pid 5816, tick кожні 60 с, ліміт 10 MiB / 50 MiB вільно.
- Лічильники втрат за попередній період: **1469/1469, 0 dropped by kernel**.
- Тести: **53/53 PASS** — verdict 14, block mapping 8, cloud polling 11,
  analyzer round7 12, inspect 8.
- Непідтверджені поля до HEMS **не підключені**. Режими не змінювались.


## 11. Розширене вікно 132 хв — ПОДІЯ: cloud змінив показник на кроці

Забрав усі 10 pcap (431 КБ) і повторив аналіз. Вікно зросло з 77.1 до
**132.1 хв**, блоків 15 → **37**, зіставлених пар 9 → **28**.

### Поля стали ідентифікованими

| HA field | 9 пар (77 хв) | 28 пар (132 хв) |
|---|---|---|
| load_power_w | rel 0.497, **варіює** | rel 0.492, **варіює** |
| grid_voltage_v | rel 0.019, не варіює | spread 4.90, rel 0.021, **варіює** |
| battery_voltage_v | spread 0.20, **не варіює** | spread **5.50**, rel 0.101, **варіює** |
| corrected_soc | spread 0.0, не варіює | spread **30.0**, rel 0.340, **варіює** |

Тобто попередній «0 підтверджень» був частково наслідком вузького вікна.

### Результат: все одно 0 підтверджень

```
BIG-ENDIAN:    0 CONFIRMED
LITTLE-ENDIAN: 0 CONFIRMED
```

Найближчі кандидати за offset-sigma:

| order | HA field | word | scale | sigma | залишковий spread |
|---|---|---|---|---|---|
| LE | battery_voltage_v | 5 | 0.1 | 0.00σ | 7.10 |
| LE | grid_voltage_v | 1 | 0.1 | 0.04σ | 6.90 |
| BE | corrected_soc | 0 | 0.1 | 0.15σ | 55.60 |

**Pearson r для цих пар: 0.030 (battery), 0.099 (grid), 0.293 (SOC).**
Тобто жоден кандидат не відстежує поле.

### Головна знахідка: cloud змінив показник стрибком

Розріз `word[5] x0.1` vs `battery_voltage_v` показав два різні режими:

| період | n | median diff | abs(diff) ≤ 1.0 В |
|---|---|---|---|
| до 04:10 UTC | 8 | **−5.00 В** | **0/8** |
| після 04:10 UTC | 19 | **+0.20 В** | **18/19** |

Причина — не у RWB1. Cloud змінив значення між двома сусідніми опитуваннями:

```
04:04:21.996  cloud_ts=04:04:21.995  dur=0.001s  bV=58.0  soc=100.0
04:04:27.448  cloud_ts=04:04:27.446  dur=0.002s  bV=58.0  soc=100.0
04:04:32.289  cloud_ts=04:04:32.287  dur=0.002s  bV=52.8  soc=80.0
```

**За 4.84 с напруга впала на 5.2 В, SOC — на 20 п.п.** Перевірено, що це
не артефакт інтеграції:

- `session_id` незмінний: `4713e96a-…`
- `sequence` без розриву: 8686 → 8688
- `cloud_response_received_at` за **0.002 с** до `event_timestamp`
  (відповідь миттєва, не кеш)
- `source=cloud_primary`, `cached=False`

**Зафіксовано подію для перевірки.** Це спостережуваний факт у журналі, а
не висновок про причину. Що саме змінилось на боці хмари — переключення
джерела, серверний кеш, інша точка вимірювання, відновлення сесії пристрою —
**не встановлено**. Не роблю висновку про фізичну неможливість.

RWB1 при цьому незмінно повідомляв 53.1–53.4 В — тобто **згоджувався з
після-змінним значенням cloud (52.8), а не з попереднім (58.0).**

### Що з цього можна стверджувати, а що ні

**Спостережено (факт журналу):**
- Між 04:04:27.448 і 04:04:32.289 `battery_voltage_v` змінився
  58.0 → 52.8, `corrected_soc` 100.0 → 80.0, обидва цикли
  `fresh_success` / `cloud_primary` / `cached=False`.
- До цієї події |RWB1 − cloud| по `battery_voltage_v` = 5.00 В (0/8 у
  межах 1.0 В); після — 0.20 В (18/19 у межах 1.0 В).

**Не встановлено:**
- Причину зміни. Потрібна перевірка сирових ключів, гілки обчислення,
  стану заряджання та режимів у цю секунду (розділ 12).
- Що `word[5]` — це `battery_voltage_v`: **Pearson r = −0.3248** після
  розрізу, magnitude-згода є, синхронного відстеження немає.
- Щ хмара була «неправильною». 58.0 і 52.8 можуть бути різними точками
  вимірювання.
- Чи є перевага гібриду. **Виміряної переваги наразі немає** — жодне
  поле не підтверджене, а cloud-подія не має встановленої причини.

Отже **жодне поле не підтверджене; 21-word блок лишається кандидатом.**
Подія зафіксована як предмет перевірки, не як доказ.

## 12. Стан

- tcpdump pid 5569 (wrapper), guard pid 6748 (`guard2`) з
  `kernel_drop_delta` / `iface_drop_delta` щохвилини.
- 10 pcap локально, 431 КБ; `*.pcap` у `.gitignore`, у Git — лише аналіз.
- Тести 53/53 PASS.
- Режими не змінювались. Поля до HEMS не підключені.


## 12. Причина кроку — знайдена у production-коді

### Сирі ключі

`coordinator.py:822-824` бере значення без перетворень:

```python
"raw_soc":        state_source.get("batterySoc"),
"corrected_soc":  state_source.get("correctedSoc"),
"battery_voltage_v": state_source.get("batteryVoltage"),
```

`api.py:1216-1221` — `batterySoc` береться як
`_first_present(raw_fields, ("batterySoc", "batteryCapacity"), default=None)`,
тобто **`batterySoc` або `batteryCapacity`**.

### corrected_soc — обчислене, не сире

`coordinator.py:1013-1038`:
```python
raw_soc = raw.get("batterySoc")
reported_soc = float(raw_soc)
corrected_soc = get_real_soc(reported_soc, voltage, current)
```

`hems/soc_correction.py:40` — `get_real_soc()`:
```python
compensated_v = voltage - battery_current * 0.0128
soc_from_voltage = voltage_to_soc(compensated_v)
if abs(reported - soc_from_voltage) <= 10.0:  return reported
return soc_from_voltage
```

Відтворив через production-функцію:

| цикл | `raw_soc` | `batteryVoltage` | `soc_from_voltage` | delta | гілка | `corrected_soc` |
|---|---|---|---|---|---|---|
| 04:04:27 | **100.0** | 58.0 | 100.0 | 0.0 | ≤10 → **довіряє BMS** | **100.0** |
| 04:04:32 | **100.0** | 52.8 | 80.0 | **20.0** | >10 → **бере напругу** | **80.0** |

`batteryCurrent` = 0.0 в обох, тож IR-компенсація не діє. 80.0 — це
**точний рядок з `_OCV_TABLE`**: `(52.8, 80.0)`.

**Висновок: стрибок викликаний зміною `batteryVoltage` 58.0 → 52.8, яка
перетнула поріг гілки ±10 % у `get_real_soc`.** `batterySoc` лишився 100.0
в обох циклах. Змінилася **обчислювана** величина, а не сира.

`current_charger_mode` також змінився `'1'` → `'2'`, але
`_track_battery_cycle` (coordinator.py:1108) викликається **після**
`_compute_corrected_soc`, тож режим є наслідком/супутником, а не причиною
зміни SOC. Це варто перевірити окремо — прямий вплив не встановлено.

Поріг перемикання гілки: `voltage_to_soc(V)` дає 90 при V ≥ 53.2,
тож гілка перемикається нижче ~53.2 В.

### `dur = 0.002s` — що саме вимірює

`api.py` присвоює `received_at = datetime.now(timezone.utc)` одразу після
`await resp.text()` — тобто після того, як aiohttp прочитав тіло відповіді.
`event_timestamp` ставить журнал при записі події (`coordinator.py:858`).

Отже `dur` = **(час запису журналу) − (час, коли код прочитав тіло HTTP
відповіді)**. Це вимірює час обробки вже отриманої відповіді, а не:

- свіжість фізичного вимірювання на пристрої;
- відсутність серверного кешу на боці хмари;
- затримку мережі RWB1 → хмара.

Цілеспрямовано: `dur=0.002s` **не доводить** ні свіжості вимірювання, ні
відсутності серверного кешу. Повний час запиту лежить **перед** цією
точкою і в журналі не записується. `device_measurement_at` — 0/212 циклів,
тобто час вимірювання на пристрої недосступний узагалі.

### Чи була зміна `batteryVoltage` фізичною

`battery_voltage_v` 58.0 → 52.8 за 4.84 с. Одночасно:
`load_power_w` 281 → 356, `grid_power_w` 281 → 356, `pv_power_w` 0,
`battery_current_a` 0.0, `battery_power_w` 0.0.

**Природу цієї зміни напруги не встановлено.** Варіанти, які потрібно
перевірити окремо і які я НЕ стверджую:

- зміна на боці пристрою (режим зарядки `current_charger_mode` `'1'`→`'2'`
  збігається за часом);
- cloud віддавав іншу точку вимірювання після внутрішнього перемикання
  джерела;
- серверне згладжування або кеш, що спрацював у цю секунду.

Тимчасово `battery_voltage_v` = 52.8 В узгоджується з RWB1 (0.20 В у
18/19 пар), а 58.0 В — ні. **Але це кореляція, а не доказ**: можливо,
58.0 В — інша точка вимірювання. Причина зміни лишається невстановленою.


## 13. Структура протоколу — усі типи блоків

Не обмежувався 21-word. Проаналізовано 656 повідомлень adapter→broker
у 132 хв capture.

### Envelope

Дві форми:

| `i` | `c` | `e` | `b` ключі | що це |
|---|---|---|---|---|
| **504** | 5 | 0 | `co`, `no`, `sa` | відповідь на Modbus-запит (619 шт) |
| **101** | 1 | 0 | `ct`, `ts`, `lf`, `tf`, `cf`, `sa` | цикл телеметрії (37 шт) |

Загальні: `t` (transaction id, 8 симв.), `s` (session id, 9 симв.),
`sa` = `""` порожній у всіх 656.

### Напрямок трафіку

- `b.ci` (Modbus read-запити, fc3): **broker → adapter**, 722 шт.
- `b.co` (відповіді fc3): **adapter → broker**, 613 шт.
- `b.ct[]` (телеметрія): **adapter → broker**, 37 шт.

RWB1 — **відповідач**. Cloud надсилає read-запити, RWB1 повертає значення.
Це й пояснює, чому 24/25 регістрів стабільні: vendor читає конфігурацію.

### Чотири блоки в кожному 5-хв циклі

Усі Modbus fc3 (read holding), CRC-16 валідний. `ct[]` — 37 елементів,
кожен містить рівно 4 блоки:

| `cn` | words | Distinct по словах | що це за блок |
|---|---|---|---|
| `PS4Z` | 21 | 14 з 21 варіюють, **7 константні** (w15–20, w7) | основна телеметрія |
| `hIg6` | 8 | **8/8 константні** | конфігурація/метадані |
| `Sgx0` | 29 | **26/29 константні**; варіюють лише w17, w18, w21 | конфігурація пристрою |
| `zsui` | 1 | 2 значення | дублює `Sgx0.w17` |

`lf = tf = cf = 1` у всіх 37 циклах — сталі прапорці, семантика не встановлена.

### Sgx0 — найінформативніший для byte order

Значення слів (little-endian): `[2, 0, 0, 3, 0, **50, 230, 40, 460, 540,
584, 580, 400, 584, 60, 120, 30**, 5478, 2, 11, 11, 18, 0, 0, 5, 1, 0, 0, 0]`

Слова 5–16 утворюють послідовність **50 / 230 / 40 / 460 / 540 / 584 /
580 / 400 / 584 / 60 / 120 / 30** — типовий набір номінальних величин
(230 = змінна напруга мережі, 460/540/584/580 = межі потужності,
60/120/30 = струми). Разом 12 послідовних значень, які **точно
півпадають з набором «правдоподібних» BE-значень для RPC-регістрів
5022–5033**, які я наводив раніше.

### Byte order RPC — НЕ встановлено

Спроба зіставити 1-word відповіді із запитами за близькістю часу
**не дала надійного результату**: запити йдуть пачками з інтервалом
0.5–0.7 с (приклади: `050313a10001` = slave 5, fc 3, start **5025**,
qty 1; `050311a50001` = start **4517**), а відповіді приходять
переупорядковано. Зіставлення «найближчий попередній запит» дало
611/613 пар, але з плутаниною: більшість регістрів отримали по 5–8
різних значень, тобто зіставлення помилкове.

| | збіги зі значеннями Sgx0 |
|---|---|
| RPC big-endian | 23/25 регістрів |
| RPC little-endian | 20/25 регістрів |

Обидві гіпотези дають високи відсоток збігів, бо набір малих
конфігураційних значень перекривається. **Розрізнити їх цими даними
неможливо.**

Висновок щодо byte order RPC залишається: **невідомий**. Підтверджено
лише те, що packed-блоки (`PS4Z`, `hIg6`, `Sgx0`, `zsui`) узгоджено
декодуються little-endian (CRC збігається, значення утворюють
змістовний набір номіналів).

## 14. Профіль із прототипу не збігається з пасивним capture

`telemetry_sources/powmr_serial.py` (прототип, не в Git):

```python
SLAVE_ADDRESS = 5
FUNCTION_READ_HOLDING = 3
START_REGISTER = 4501
REGISTER_COUNT = 45
PROFILE_ID = "powmr-hvm-4501x45-little-endian-candidate-v1"
```

**Що збігається:** `SLAVE_ADDRESS = 5` — точно як байт `0x05` у всіх
спостережених Modbus-кадрах. CRC-16 Modbus (init 0xFFFF, poly 0xA001),
записаний little-endian — збігається з тим, що я перевіряв у capture.

**Що не збігається:** діапазон `4501..4545` **не покриває** фактично
опитувані регістри. У capture бачено запити до **4516, 4517, 4535, 4539,
4559, 4560, 4561, 5011, 5012, 5017–5021, 5022–5033**. Діапазон 5011–5033
поза `4501×45` повністю.

Тобто або профіль описує інший режим роботи, або діапазон у ньому
неправильний. Модуль сам декларує: «not production-ready until a real
frame from the target inverter confirms the mapping and byte order».
Ця застерега лишається чинною.

## 15. Debug Settings — матеріалів недостатньо

Юра: «Debug Settings містить формат відправлення/приймання, CRC та
завершення рядка. Перевір транспорт цього debug-каналу за доступними
матеріалами й пасивним capture.»

Що вдалося встановити:

- У репозиторії **немає** жодної згадки про serial/UART debug-канал:
  grep за `baud`, `115200`, `921600`, `terminator`, `CRLF` у `.py`/`.md`
  не дав нічого релевантного (лише `debug_logging` для логів HA).
- Пасивний capture фіксує **лише TCP-трафік RWB1 → брокер
  8.212.18.157:1883**. Фізичного serial-каналу в capture немає — він не
  проходить через eth0/bridge, який слухає tcpdump.
- У прототипі `powmr_serial.py` є CRC-16 Modbus і slave 5, але **немає**
  швидкості, бітності, стоп-бітів, формату завершення рядка, і
  `START_REGISTER = 4501` не збігається з observed діапазоном.

**Висновок: транспорт debug-каналу не встановлено.** Немає джерела, яке
давало б формат кадру, CRC-положення та термінатор рядка. Без цього
**неможливо сформувати точний безпечний запит читання**, а відправляти
невідомі команди заборонено.

Що потрібно для наступного кроку (не виконую без твого рішення):

1. Фото екрана Debug Settings — точні поля формату, CRC, термінатора.
2. Або serial-.capture ділянки RWB1↔RS485 (окремий пристрій).
3. Тоді — один read-only запит (slave 5, fc 3) з мінімальним діапазоном.

До отримання цього канал **не торкаюсь**. Профіль лишається
діагностичним.


## 16. corrected_soc — де використовується

| споживач | файл:рядок | як використовує |
|---|---|---|
| HEMS — telemetry SOC | `hems/telemetry.py:345` | `soc_value = float(corrected_soc)`, `soc_origin="api"`; якщо `None` — відкат на `raw.batterySoc` |
| HEMS — бюджет/резерв | `coordinator.py:1187` → `_run_hems_engine(raw, corrected_soc, now)` | **прямий аргумент** у рушій |
| HEMS — цикл батареї | `coordinator.py:1108` `_track_battery_cycle(corrected_soc)` | визначає завершення циклу |
| HEMS — SOH | `coordinator.py:1289` `_battery_soh.track_soc(corrected_soc)` | навчання SOH |
| HEMS — доказ рішення | `coordinator.py:1451` `raw={**raw, "correctedSoc": corrected_soc}` | журнал команд |
| Дисплей SOC | `coordinator.py:1227` `display_soc = 100.0 if soc_unknown else corrected_soc` | показ дашборду |
| Сенсор SOC | `sensor.py:194` `d.get("correctedSoc")` | сутність HA |
| Бінарний сенсор «низький SOC» | `binary_sensor.py:198` `soc < 25.0` | аварійний поріг |
| **Підготовка до відключень** | `services/outage_runtime.py:348` | `battery_soc_corrected_pct`; якщо `None` — відкат на `batterySoc` |

**Висновок: `corrected_soc` — не лише dashboard.** Він живить HEMS
(включно з рішенням режиму), резерв/SOH, поріг «низький SOC» і підготовку
до відключень. Стрибок 100.0 → 80.0 потрапляє у всі ці споживачі.

Тарифне планування окремо: `outage_planner.py` SOC **не** читає напряму —
він отримує `battery_soc_pct` та `battery_remaining_kwh` через
`_compute_battery_remaining_kwh(telemetry)` (рядок 457). Джерело —
`outage_runtime.py`, тобто опосередковано `corrected_soc`.

## 17. Regression-сценарій (окремий файл)

`tests/test_soc_voltage_regime_change.py`, 11 тестів. Дані — дослівно з
журналу: `batterySoc=100.0` в обох циклах, `batteryVoltage` 58.0 → 52.8.

Алгоритм SOC **не змінював**. Тест фіксує наявний контракт:

- `batterySoc` не керує `corrected_soc`, коли таблична оцінка
  розходиться більше ніж на гілку;
- перехід напруги через гілку ±10 % **зобов'язаний** рухати
  `corrected_soc`, навіть якщо сирий SOC не змінився на жодне значення;
- скореговане значення має бути **точним рядком `_OCV_TABLE`**
  (80.0 при 52.8 В);
- зміна напруги **всередині** гілки не рухає `corrected_soc`;
- межа гілки точна: `delta <= 10` → BMS, `> 10` → напруга.

Перевірено також IR-компенсацію: `compensated = V − I·0.0128`;
заряд (+I) знижує, розряд (−I) підвищує. Знайшов приклад, де струм
зсуває результат через гілку: `53.2 В, I=0` → 100.0, але
`53.2 В, I=+10` → 80.0. Тобто **навантаження може змінити corrected_soc
без зміни напруги**.

Дві мої початкові асерції виявились хибними щодо реальної поведінки
(`get_real_soc(-20, 54.4)` повертає 100.0, а не 0.0; знак IR-компенсації
звіряється через таблицю, бо на 54.4 В обидва варіанти залишаються у гілці).
Виправлено на фактичну поведінку — production-код не чіпав.

## 18. RPC-кореляція — знайдено структурований ідентифікатор

Юра: «Не роби висновок «конфігурація» лише зі сталості регістрів. Для RPC
спочатку перевір структуровані ідентифікатори запитів/відповідей.»

**Моє попереднє твердження про «плутанину» було хибним.** Помилка була в
методі: я зіставляв відповіді з запитами **за часом надходження**.

Насправді в envelope є **transaction id `t`**, який однозначно поєднує пару:

| | значення |
|---|---|
| повідомлень обо напрямків | 1422 (broker→adapter 766, adapter→broker 656) |
| унікальних `t` | 728 |
| `t` з запитом `ci` | 728 |
| `t` з відповіддю `co` | 619 |
| **`t` з обома** | **619** |
| пар зіставлено | **613** |
| **CRC-16 валідних** | **613 / 613** |

CRC перевірено як Modbus: `crc16([slave=5, fc=3, count] + data)`, збережений
little-endian. Усі 613 валідні.

### Результат зі структурованою кореляцією

| reg | n | BE-значення | distinct |
|---|---|---|---|
| 4516 | 24 | 0 | 1 |
| 4517 | 24 | 47105 | 1 |
| 4535 | 26 | 17665 | 1 |
| 4539 | 26 | 768 | 1 |
| 4559 | 24 | 0 | 1 |
| 4560 | 26 | 1280 | 1 |
| 4561 | 24 | 256 | 1 |
| 5011 | 23 | 0 | 1 |
| 5012 | 24 | 0 | 1 |
| 5017 | 26 | 2 | 1 |
| **5018** | 20 | **0, 2** | **2** |
| 5019 | 25 | 0 | 1 |
| 5021 | 25 | 0 | 1 |
| 5022 | 25 | 50 | 1 |
| 5023 | 24 | 230 | 1 |
| 5024 | 24 | 40 | 1 |
| 5025 | 25 | 460 | 1 |
| 5026 | 26 | 540 | 1 |
| 5027 | 25 | 584 | 1 |
| 5028 | 25 | 580 | 1 |
| 5029 | 24 | 400 | 1 |
| 5030 | 25 | 584 | 1 |
| 5031 | 25 | 60 | 1 |
| 5032 | 24 | 120 | 1 |
| 5033 | 24 | 30 | 1 |

**24/25 регістрів мають рівно одне значення за 20–26 спостережень.**
Єдиний варіативний — 5018 (BE 0/2, LE 0/512).

### Відповідність Sgx0 (не «висновок із сталості»)

Sgx0 (29 слів, little-endian): `[2,0,0,3,0, **50,230,40,460,540,584,580,400,
584,60,120,30**, 5478,2,11,11,20,0,0,5,1,0,0,0]`

Слова 5–16 = значення регістрів **5022–5033 у тому самому порядку**:

| Sgx0 | w5 | w6 | w7 | w8 | w9 | w10 | w11 | w12 | w13 | w14 | w15 | w16 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| reg | 5022 | 5023 | 5024 | 5025 | 5026 | 5027 | 5028 | 5029 | 5030 | 5031 | 5032 | 5033 |
| значення | 50 | 230 | 40 | 460 | 540 | 584 | 580 | 400 | 584 | 60 | 120 | 30 |

Це **структурна відповідність**, отримана через transaction id, а не
припущення «це конфігурація, бо не змінюється». Вона встановлює, що
packed-блок дублює ті самі регістри, які cloud опитує.

### Byte order RPC

| | значення у Sgx0 |
|---|---|
| BE-значення регістрів | 0, 2, 30, 40, 50, 60, 120, 230, 400, 460, 540, 580, 584 — **12 із 12 збігаються** |
| LE-значення регістрів | 0, 1, 3, 5 — збіг лише з дрібними словами |

Це **незалежне зіставлення**: register-відповідь і packed-блок
кодовані різними шляхами, а збігаються на 12 послідовних позиціях.

Висновок: **значення в Modbus-відповідях — big-endian** (стандарт Modbus
і підтверджено зіставленням); **packed-блоки `PS4Z`/`hIg6`/`Sgx0`/`zsui` —
little-endian**. Це два різні кодування, не помилка.

Це **не** називає значення полями. Семантика 50/230/460/584 не встановлена —
лише те, що вони збігаються між двома шляхами.

## 19. До якого профілю належить START_REGISTER=4501

`telemetry_sources/powmr_serial.py` — модуль **прототипу для serial/RS485**,
не для MQTT-шляху. Його `PROFILE_ID = "powmr-hvm-4501x45-little-endian-
candidate-v1"` і docstring кажуть: «based on public reverse-engineered
references for the PowMr HVM family», «not production-ready until a real
frame from the target inverter confirms the mapping».

Це **окремий експериментальний декодер** для фізичного каналу. Він **не**
застосовувався до пасивних блоків і не є їх джерелом. Невідповідність
діапазону 4501×45 спостережуваним 4516…5033:

- **не спростовує** пасивні блоки — вони структурно валідні (CRC 613/613,
  4 типи блоків, 37 циклів, послідовність Sgx0↔регістри);
- означає лише, що цей прототипний профіль описує **інший** режим
  (інший діапазон або інший пристрій), і його не можна застосувати до
  MQTT-даних.

Різні експериментальні декодери не змішував: `rwb1_analyze.py`,
`rwb1_block_mapping.py`, `rwb1_mapping_verdict.py` працюють лише з
passive capture; `powmr_serial.py` не імпортується жодним із них.

## 20. Debug Settings

Надані параметри: Sending — Format=Text, CRC=**No**, Enter=**No**;
Receiving — Format=Text, Delete CRC=**No**, Delete Enter=**No**.

Що з цього випливає:

- канал працює **текстом, без CRC і без термінатора** — тобто
  Modbus-кадри з MQTT-шляху до нього **не застосовні**;
- «Delete CRC=No / Delete Enter=No» означає, що приймач нічого не
  видаляє з потоку, тобто на дроті може бути сирий кадр.

Цього **недостатньо** для вибору команди: не вказано slave-адресу,
номера функції, діапазону реєстрів і кодування символів (ASCII/UTF-8).
Без цього безпечний read-запит сформувати неможливо, а надсилати невідомі
команди заборонено.

Потрібне лише одне з:
- точний текст/скриншот із полями slave, function, register, baud;
- або приклад кадру, який сам RWB1 друкує в цей канал.

Апаратний serial-capture не потрібен. Канал не торкаюсь.

## 21. Canary завершено

Зупинено коректно: ownership перевірено (`cmdline` містить `rwb1_canary`),
`kill -INT` лише власного tcpdump. Дані збережено — 11 файлів, 311 655 Б.

### Фінальні лічильники втрат (stderr tcpdump)

```
766 packets captured
766 packets received by filter
0 packets dropped by kernel
```

Разом з попереднім сеансом (1469 пакетів): **0 втрат на рівні ядра за весь
canary**. Guard2 за 21 тік: `kernel_drop_total=0`, `iface_drop_total=0`.

### Підсумок по 12 pcap (492 119 Б)

| | |
|---|---|
| повідомлень | 1625 (broker→adapter 878, adapter→broker 747) |
| TCP reassembly gaps | 2 |
| RPC пар (за transaction id `t`) | **700** |
| **CRC-16 валідних** | **700 / 700** |
| регістрів | 25 |
| з рівно одним значенням | **24 / 25** |
| варіативний | **5018** (BE 0/2) |
| телеметрійних циклів | 41 |
| PS4Z блоків | 41 |
| блоків на цикл | PS4Z 21w, hIg6 8w, Sgx0 29w, zsui 1w |

**Підтверджено:** структурна кореляція RPC за transaction id, 100 % CRC,
24/25 регістрів стабільні за 20–26 спостережень, послідовність
Sgx0↔5022–5033.

**НЕ підтверджено:** жодне семантичне поле. Найменування полів лишається
невиконаним.

### Відкритий дефект, який я не закрив

При злитті 12 pcap у один потік гістограма інтервалів PS4Z містить
нефізичні значення 13–210 с поряд із коректними 300/301/302/358/360/601 с.
Медіана при цьому 300 с, але **сторонні значення я не пояснив і не
відфільтрував**. Перевірена по-файлово картина (41 PS4Z, cap_ts
1792482307.0 … 1792491496.4) узгоджується; підозріваю накладання
sequence-діапазонів між файлами ротації. **Ці цифри не публікую як
результат.**

Виправлено один реальний дефект: `reassemble_all` ключував лише
напрямком, ігноруючи TCP-порти, що змішувало з'єднання. Тепер ключ —
`(direction, src_port, dst_port)`; фактичний ключ виявився
`broker->adapter 1883←61161` і `adapter->broker 61161→1883`.

### Можливості

- Пасивне читання телеметрії RWB1 через MQTT **без зміни налаштувань
  пристрою** і без фізичних підключень.
- Структура протоколу встановлена: 2 типи envelope, 4 типи блоків,
  transaction-id кореляція, CRC-16 Modbus.
- Втрати виміряні й нульові.
- Причину аномалії `corrected_soc` знайдено в production-коді.

### Обмеження

- **0 підтверджених полів.** Найменувати значення не можна.
- Byte order RPC — big-endian (за зіставленням із packed-блоком);
  packed-блоки — little-endian. Обидва кодування існують у потоці.
- Семантика 50/230/460/584 не встановлена.
- Причина зміни `batteryVoltage` 58.0 → 52.8 лишається відкритою.
- Debug Settings: CRC=No, Enter=No — CRC і термінатор у цьому каналі
  **не застосовні**. Без slave/function/реєстрів безпечний запит
  сформувати неможливо.
- Профіль `4501×45` з прототипу — окремий serial-декодер, не застосовувався.
- `device_measurement_at` — 0/212: час фізичного вимірювання недосступний.

### Чи є виміряна перевага гібриду

**Ні.** Обидва джерела мають недоліки: cloud нестабільний (18.2 % циклів
без свіжості >300 с, 102 empty_response підряд, 17 timeout підряд), але
його поля **підтверджені** через vendor API. Локальний блок стабільний
(0 втрат, жодного пропуску push), але **жодне поле не підтверджене**.
Порівнювати незвідоме з відомим — некоректно.

Гібрид залишається **гіпотезою** до моменту, коли локальні поля
підтверджені зіставленням із документованим профілем.


## 22. Короткі інтервали — розібрано (тип повідомлення)

Юра: «Коротші інтервали самі по собі не «нефізичні».»

**Моє формулювання було хибним.** Це не артефакт аналізу.

### Тип повідомлення

Ключова знахідка: короткі інтервали належать **іншому типу envelope**.

| `i` | призначення | інтервал |
|---|---|---|
| **101** | звичайний цикл телеметрії | 300/301/302 с |
| **502** | прискорений запит (burst) | 13–210 с |

Раніше я фільтрував лише за наявністю `b.ct`, тому змішував обидва типи.

### Кількість та інтервали

41 цикл, 40 інтервалів. Медіана 300 с. Коротких (<280 с) — **14**, у двох кластерах:

**Кластер 1 (04:22:12–04:32:13 UTC), 9 циклів:**
| ts UTC | Δpayload | Δcap | `i` | змінені слова PS4Z | Sgx0 | zsui |
|---|---|---|---|---|---|---|
| 04:22:12 | — | — | 101 | базовий | базовий | базовий |
| 04:22:53 | 41 с | 41.0 | **502** | — | — | — |
| 04:23:16 | 23 с | 22.2 | **502** | 0–14 | 1,17,18,21 | 0 |
| 04:23:30 | 14 с | 14.1 | **502** | — | — | — |
| 04:23:43 | 13 с | 12.8 | **502** | — | — | — |
| 04:27:13 | 210 с | 210.6 | 101 | — | 1,17,18,21 | 0 |
| 04:29:00 | 107 с | 106.3 | **502** | — | — | — |
| 04:30:10 | 70 с | 70.3 | **502** | — | — | — |
| 04:32:13 | 123 с | 123.6 | 101 | — | — | — |

**Кластер 2 (04:52:15–04:57:15 UTC), 7 циклів:**
| ts UTC | Δpayload | Δcap | `i` | змінені слова PS4Z | Sgx0 / zsui |
|---|---|---|---|---|---|
| 04:52:15 | — | — | 101 | базовий | базовий |
| 04:52:35 | 20 с | 20.0 | **502** | — | — |
| 04:52:51 | 16 с | 16.5 | **502** | — | — |
| 04:53:09 | 18 с | 17.5 | **502** | — | — |
| 04:53:36 | 27 с | 26.9 | **502** | 1,3,4,5,6,9,11,12 | — |
| 04:53:54 | 18 с | 18.1 | **502** | — | — |
| 04:57:15 | 201 с | 201.1 | 101 | — | — |

`Δpayload` і `Δcap` збігаються в межах ~1 с у **всіх** випадках →
це реальні пакети з реальними часовими позначками, не помилка декодування.
`lf=1, tf=1, cf=1` сталі; transaction id унікальний для кожного (9/9, 7/7) —
тобто брокер **не** дублює пакет.

### Що саме змінюється

- **`hIg6` (8 слів): байт-у-байт ідентичний у всьому burst.**
- **`Sgx0` (29 слів):** змінюються лише w1, w17, w18, w21 — і тільки в
  кластері 1. У кластері 2 байт-у-байт ідентичний.
- **`zsui` (1 слово):** змінюється лише в кластері 1.
- **`PS4Z` (21 слів):** у кластері 1 змінюються w0–w14, у кластері 2 —
  w1, w3, w4, w5, w6, w9, w11, w12. Слова w15–w20 у всіх 41 циклах
  константні.

### Окремі повідомлення ≠ нові вимірювання

Підтверджено прямо: у кластері 2 хеш вмісту PS4Z `d3491e2c`
повторюється **4 рази** (04:52:15 / :35 / :51 / 04:53:09) з
наростаючим `payload_ts`. Тобто пристрій надсилає **той самий вміст**
з новою часовою позначкою. Це **не** нові фізичні вимірювання.

### Зв'язок із журналом HA

У ті самі моменти HA показує **чергування** двох наборів значень:

```
04:22:02  chg=2  bV=53.2  soc=100.0
04:22:03  chg=1  bV=58.1  soc=100.0   <- той самий «старий» набір
04:22:02  chg=2  bV=53.2  soc=100.0
```

І на початку кластера 2 те саме: `04:51:04 chg=1 bV=58.1 soc=100.0` між
`bV=53.1 soc=88.0` та `bV=53.2 soc=90.0`. Значення 58.1/100.0 — ті самі,
що давали стрибок у 04:04.

Це **чергування двох джерел у хмарі/інтеграції** під час прискорених
опитувань. Точний механізм (хмарний кеш, два ендпоїнти, ретрай) —
**не встановлено**.

### Чи можна підтвердити зміст burst-повідомлень

**Ні.** Відмінюється лише те, що байти змінюються. Що означають ці
слова — не встановлено. Burst не дає додаткової семантичної інформації.

## 23. Debug Settings — Bluetooth, поза scope

Юра: «Debug працює через Bluetooth і виключений із поточного scope.»

Прийнято. Канал не досліджував, дій не робив. Відпадає й запит
slave/function/baud — воно стосується Bluetooth debug-каналу, не Wi-Fi
MQTT-шляху.

**Виправлення попереднього твердження:** я писав, що `CRC=No` виключає
Modbus. Це було неправильне узагальнення. `CRC=No` у налаштуванні
означає лише, що сам інтерфейс не додає CRC автоматично; кадр Modbus
CRC все одно може передаватися вручну. Справді не застосовне лише
скасування CRC на прийомі (`Delete CRC=No`) — воно означає, що приймач
нічого не видаляє зі stream. Але оскільки канал Bluetooth і поза
scope, це питання більше не блокуюче.

## 24. Фактична тривалість capture

**Не 24-годинний canary.**

| | |
|---|---|
| Захоплено `payload_ts` | 02:45:07 → 05:18:16 UTC |
| Тривалість телеметрії | **2 год 33 хв** |
| Активний час tcpdump | 11:43:28 → 13:18:42 (**1 год 35 хв**) |
| Найперший сеанс | 09:44 → 11:39 (**~1 год 55 хв**), потім рестарт |
| Сумарно в пам'яті | 12 pcap, 492 119 Б |
| Причина дострокового завершення | **моє рішення** після завершення погодженого етапу, не збій і не вичерпання ресурсів |

Розрив у ~57 хв (11:39→11:43) — моя заміна tcpdump на wrapper зі
збереженням stderr. Це задокументовано і враховано.

Guard-ліміти **не спрацювали**: 311 655 Б з 10 524 288 (3 %),
206 МБ вільно з ліміту 51 200 КБ. Зупинка була навмисною.

## 25. Висновок щодо здійсненності

### Що можемо достовірно читати через Wi-Fi

| | обсяг | статус |
|---|---|---|
| Транспорт і формат | 2 типи envelope, 4 типи блоків Modbus fc3, CRC-16 700/700 валідний | **підтверджено** |
| Transaction-кореляція | 700 пар запит↔відповідь за `t` | **підтверджено** |
| Структура реєстрів | 25 унікальних, 24 стабільні | **підтверджено** |
| Byte order | RPC big-endian, packed-блоки little-endian | **підтверджено зіставленням** |
| Втрати | 0/1469 і 0/766 на рівні ядра | **підтверджено** |
| **Семантика полів** | — | **НІ — 0 підтверджених** |

### З якою частотою

- звичайний цикл: **300 с** (41 цикл)
- прискорений цикл `i=502`: **13–210 с**, лише епізодично (14 з 40 інтервалів)
- RPC-опитування: ~5.5 с між запитами, 700 пар за 2.5 год

### Чи є перевага над хмарою

**Виміряної переваги — немає.** Порівняння некоректне:

| | перевага | недолік |
|---|---|---|
| Cloud | поля **підтверджені** через vendor API | 18.2 % циклів без свіжості >300 с; 102 empty_response і 17 timeout підряд; чергування 58.1/100.0 ↔ 53.x/88-90 |
| Wi-Fi | 0 втрат, стабільний transport | **жодне поле не підтверджене** |

Cloud ненадійний, але його значення змістовні. Wi-Fi стабільний, але
незвідомий. **Порівнювати незвідоме з відомим не можна.**

### Якого доказу бракує і як його отримати

Бракує **однієї речі: привʼязки хоча б одного поля до одиниці й імені.**

Конкретно: щоб `Sgx0.w8 = 460` перетворилося на «максимальна вихідна
потужність, Вт», потрібне джерело, яке каже саме це. Можливі шляхи,
**жоден не потребує команд пристрою**:

1. **Маркування на корпусі.** Потужність, тип батареї та номінальна
   напруга є на шильдику PowMr HVM6.2M-48V. Якщо 460 Вт збігається з
   маркуванням — це незалежне підтвердження для `Sgx0.w8`. Текст або
   фото шильдика.

2. **Пасивне зіставлення через режим зарядки.** Під час charge-періоду
   `battery_power_w` змінюється; `PS4Z` містить слова, які змінюються
   синхронно. Довша пасивна зйомка (години) дала б десятки пар із
   різною варіативністю — цього бракує (зараз 28 пар, з них лише
   `load_power_w` варіює достатньо).

3. **Існуючі архіви vendor cloud.** `api.py` вже читає
   `deviceAttributeState` з десятками полів (`batteryChargeCurrent`,
   `inverterTemperature`, `outputFrequency`, `acOutputPower`,
   `feedInPower`, …). Якщо ці поля надсилаються **разом** із значеннями
   з `Sgx0`/`PS4Z` в одному відповіді, зіставлення всередині одного
   JSON — це вже доступні дані, без нових запитів.

Пункт 3 — найдешевший і не потребує нічого від тебе. Перевірив би
спочатку його: чи є в журналі або в сирих відповідях cloud поля, які
можна зіставити з нашими словами.

**До цього доказу нічого не підключаю до HEMS.** Профіль лишається
діагностичним.


## 26. Слід для доказу mapping (гіпотеза, не висновок)

Юра: «Якщо mapping не встановлений — назви конкретний доказ, якого бракує,
та наступний спосіб його отримати.»

У журнал доходять **іменовані** значення конфігурації пристрою
(`state.thresholds`, `thresholds_source: device_config`):

| ключ | значення |
|---|---|
| `LowBatteryCutOffVoltageSetting` | 40.0 |
| `batteryEqualizationIntervalSetting` | 30.0 |
| `setBatteryEqualizationTime` | 60.0 |
| `setBatteryCVChargeVoltage` | 58.4 |
| `setBatteryEqualizationVoltage` | 58.4 |
| `setBatteryFloatChargingVoltage` | 58.0 |
| `comebackBatteryModeVolSBUPriority` | 54.0 |
| `comebackUtilityModeVolSBUPriority` | 46.0 |

Перетин із `Sgx0` (LE): **30.0 → w16, 40.0 → w7, 60.0 → w14** — рівно по
одному слову кожного.

**Це гіпотеза, а не mapping.** Три числові збіги з 29 слів при такому
малому пулі значень — слабкий доказ: випадкові збіги очікувані. Не
підтверджено й те, що ці значення приходять із тих самих регістрів.

### Що саме бракує

Треба доказ, що **одне конкретне слово = одна іменована величина**, а не
збіг. Мінімальний прийнятний доказ — один із трьох:

1. **Шильдик пристрою.** PowMr HVM6.2M-48V: номінальна потужність,
   тип батареї, напруга. Якщо `Sgx0.w8 = 460` збігається з
   маркуванням — це незалежне підтвердження для одного поля.

2. **Іменована сутність HA зі значенням, що дорівнює слову.** Інтеграція
   вже читає `deviceAttributeState` з десятками полів. Якщо серед них
   є, наприклад, `maxChargingCurrent` зі значенням 60 — це вже доступні
   дані. **Це можна перевірити без нових запитів**, просто розглянувши
   поточні сутності HA.

3. **Довша пасивна зйомка.** Зараз 28 зіставлених пар, з них варіює лише
   `load_power_w`. Кілька годин passive capture дали б десятки пар із
   різною варіативністю для кожного слова.

**Найдешевший — пункт 2:** він не потребує ані дій користувача, ані
нових запитів, лише читання вже наявних сутностей.

До будь-якого з цих доказів **поля до HEMS не підключаються**.


## 27. Чергування показів — мій висновок був хибним

Юра: «Перевір, чому cloud чергує два набори показів… Виключи змішування
пристроїв, каналів або різних джерел усередині інтеграції.»

### Змішування пристроїв виключено

| | значення |
|---|---|
| `entry_id` | **1** унікальний на 105 367 записів |
| `integration_version` | 1.9.0 (всі) |
| `schema_version` | 1 (всі) |
| `session_id` | 52, послідовно |
| `source` | cloud_primary 104 789 / cache 578 |

**Жодного змішування пристроїв, каналів чи версій немає.**

### Чергування не існує

Перевірив умовно `battery_voltage_v >= 57.0`:

**38 169 циклів, і ВСІ 38 169 мають `current_charger_mode == '1'`.
Винятків — нуль.**

Розподіл по всьому журналу:

| напруга | chg=1 | chg=2 |
|---|---|---|
| high ≥ 57 В | **38 169** | **0** |
| low < 57 В | 2 590 | 64 608 |

Дев'ять серій `>= 57 В`, **усі — нічні блоки 20:00–04:00 UTC**:
```
2026-10-10T22:36 .. 10-11T04:01   chg=1  soc=[100.0]
2026-10-11T20:15 .. 10-12T04:04   chg=1  soc=[95.0, 100.0]
2026-10-12T20:53 .. 10-13T09:18   chg=1
2026-10-13T20:37 .. 10-14T04:01   chg=1
2026-10-14T20:30 .. 10-15T04:00   chg=1
2026-10-15T20:32 .. 10-16T04:01   chg=1
2026-10-16T20:47 .. 10-17T04:00   chg=1
2026-10-18T20:53 .. 10-19T04:01   chg=1
2026-10-19T20:14 .. 10-20T04:04   chg=1   <- остання
```

Остання серія закінчується **2026-10-20T04:04:27.448** — це та сама
секунда, де я описав «стрибок». Після неї `>= 57 В` не трапляється
ніколи.

### Справжня причина «стрибка»

`58.0 В` — це **буферна напруга зарядки**, і вона читається **лише в
режимі зарядки `chg=1`**. `setBatteryFloatChargingVoltage = 58.0` —
**точний збіг**.

Отже 04:04:27 → 04:04:32 — це не аномалія хмари, а **перехід режиму
зарядки**: `chg 1 → 2`. Після виходу з буферного заряду напруга
природно читається ~52.8 В. `corrected_soc` 100 → 80 — це реакція
функції `get_real_soc` на зміну напруги, через поріг гілки ±10 %.

**Отже:**
- «cloud чергує два набори» — **хибно**;
- «стрибок на 4.84 с — подія для перевірки» — **хибно**;
- причина зміни напруги — **встановлена**: режим зарядки.

Це скасовує й «незрозумілу подію», і «чергування 58.1/100.0 ↔ 53.x»
(яке було артефактом моєї фільтрації).

## 28. Таблиця mapping — доказовість

Юра: «Побудуй таблицю: іменований параметр → raw key → значення й одиниця
→ слово блока → масштаб/byte order → альтернативні збіги → рівень
доказовості.»

| іменований параметр | raw key | значення/одиниця | слово | масштаб / byte order | альтернативи | доказовість |
|---|---|---|---|---|---|---|
| `batteryVoltage` ≥57 В ↔ `chg=1` | `deviceAttributeState` | 58.0 В (буферне) | — | — | `Sgx0.w11`=580, `w10/w13`=584 | **СИЛЬНА** — корелює 38 169/38 169, збіг із `setBatteryFloatChargingVoltage=58.0` |
| `batteryVoltage` <57 В ↔ `chg=2` | `deviceAttributeState` | 52.6–53.3 В | `PS4Z.w5` (LE) | ×0.1, LE | `PS4Z.w1` | **СЕРЕДНЯ** — напрям збігу, але r низький (див. §11) |
| `LowBatteryCutOffVoltageSetting` | `thresholds` | 40.0 В | `Sgx0.w7` | ×1, LE | `reg 5024`=40 | **СЛАБКА** |
| `setBatteryEqualizationTime` | `thresholds` | 60.0 | `Sgx0.w14` | ×1, LE | `reg 5032`=120 (×2) | **СЛАБКА** |
| `batteryEqualizationIntervalSetting` | `thresholds` | 30.0 | `Sgx0.w16` | ×1, LE | `reg 5033`=30 | **СЛАБКА** |
| `comebackUtilityModeVolSBUPriority` | `thresholds` | 46.0 В | **відсутнє** | — | — | **ВІДСУНЕНО** |
| `comebackBatteryModeVolSBUPriority` | `thresholds` | 54.0 В | **відсутнє** | — | — | **ВІДСУНЕНО** |
| `setBatteryFloatChargingVoltage` | `thresholds` | 58.0 В | **відсутнє** | — | `Sgx0.w11`=580 (×10) | **ВІДСУНЕНО** як пряме |
| `setBatteryCVChargeVoltage` | `thresholds` | 58.4 В | **відсутнє** | — | `Sgx0.w10/w13`=584 (×10) | **ВІДСУНЕНО** як пряме |
| `batterySoc` | `deviceAttributeState` | 0–100 % | `PS4Z.w6` | не встановлено | `PS4Z.w13/14` | **НІ** |
| `pvPower` | `deviceAttributeState` | Вт | не знайдено | — | — | **НІ** |

### Негативний тест — гіпотеза thresholds спростована

З 7 унікальних іменованих значень у `Sgx0` присутні лише **3** (30, 40,
60). **Відсутні 46, 54, 58.0, 58.4** — чотири з семи.

Якби `Sgx0` був блоком конфігурації пристрою, присутні були б усі.
Тому гіпотеза «Sgx0 = device_config» **спростована**. Три збіги —
випадкові.

### Підтверджено частково

Одне співвідношення має реальну доказову силу:

**`battery_voltage_v` ≈ 58.0 В ⟺ `current_charger_mode` = '1'**
(38 169 з 38 169, без винятків, 9 нічних серій поспіль).

Це **не** доказ жодного слова блока. Це доказ, що cloud-подія
пояснюється режимом зарядки.

## 29. Повідомлення типу 502

Юра: «Поки називай їх повідомленнями типу 502, без припущення про
механізм прискорення.»

| | |
|---|---|
| кількість | **11** з 41 циклів |
| напрямок | **adapter→broker** (той самий, що й 101) |
| структура | ті самі 4 блоки: PS4Z 21w, hIg6 8w, Sgx0 29w, zsui 1w |
| `lf/tf/cf` | 1/1/1 — такі самі |

Змінювані слова:

| блок | слова |
|---|---|
| `PS4Z` | w0, w1, w3, w4, w5, w6, w8, w9, w11, w12, w13, w14 |
| `Sgx0` | w1, w17, w18, w21 |
| `zsui` | w0 |
| `hIg6` | **жодного** |

`Sgx0.w17` і `zsui.w0` змінюються **синхронно**: 5478 ↔ 5237.

**5 із 11 повідомлень типу 502 не містять жодної зміни слів** —
вміст побайово ідентичний попередньому. Тобто пристрій надсилає
повідомлення типу 512 без зміни даних.

Механізм появи цих повідомлень **не встановлено**. Не називаю їх
прискореним опитуванням.

## 30. Межа подальшого дослідження

Юра: «Результат — підтверджений хоча б частковий mapping або конкретно
обґрунтована межа.»

**Частково підтверджено:** одне співвідношення (`58 В ⟺ chg=1`),
структурний mapping `Sgx0.w5..w16` ↔ `reg 5022..5033`, byte order обох
шляхів, нуль втрат.

**Межа, яку не можна подолати наявними даними:**

жодне слово блока не має **імені та одиниці** з доказом сильнішим за
числовий збіг. Причина: у `Sgx0` відсутні 4 з 7 іменованих значень
конфігурації, а решта — дрібні сталі числа, для яких збіг не
інформативний.

**Що залишається доступним без дій користувача:**

1. Читання повного набору полів `deviceAttributeState`, які `api.py`
   вже розбирає (`batteryChargeCurrent`, `inverterTemperature`,
   `outputFrequency`, `acOutputPower`, `feedInPower`, `nominalAcVoltage`,
   `acOutputRatingApparentPower`, …) і зіставлення їх із словами блоків у
   **межах однієї відповіді**. У журнал потрапляє лише підмножина, але
   сам відповідь cloud доступний через уже налаштований інтеграцією
   канал.

2. Триваліша пасивна зйомка — дала б більше пар із варіативністю для
   `battery_voltage_v` і `load_power_w`, єдиних полів, що зараз рухаються.

Пункт 1 — найдешевший і не потребує нових запитів: інтеграція вже
отримує повний JSON щодеяких 5 секунд.


## 31. Зіставлення з повним набором іменованих параметрів

Юра: «Продовжуй зіставлення з повним deviceAttributeState без нового
погодження. Використовуй уже отримувані відповіді, не збільшуй cloud polling.»

### Джерело без секретів

Прочитав `.storage/core.entity_registry` на HA (без credentials) —
**82 сутності `powmr_inverter`**, з них **11 `number.*`**, які
відповідають іменованим параметрам пристрою. Мапінг entity → raw key узято
з production-коду (`number.py:140-290`), не з припущень:

| сутність | raw key | значення з журналу | одиниця |
|---|---|---|---|
| `bulk_charging_voltage` | `setBatteryCVChargeVoltage` | 58.4 | В |
| `float_charging_voltage` | `setBatteryFloatChargingVoltage` | 58.0 | В |
| `equalization_voltage` | `setBatteryEqualizationVoltage` | 58.4 | В |
| `equalization_time` | `setBatteryEqualizationTime` | 60.0 | **хв** |
| `equalization_interval` | `batteryEqualizationIntervalSetting` | 30.0 | **хв** |
| `low_battery_cutoff_voltage` | `LowBatteryCutOffVoltageSetting` | 40.0 | В |
| `sbu_return_to_battery_voltage` | `comebackBatteryModeVolSBUPriority` | 54.0 | В |
| `sbu_return_to_grid_voltage` | `comebackUtilityModeVolSBUPriority` | 46.0 | В |
| `grid_tie_current` | `outputDelaySetting` | — | ? |
| `max_charging_current` | `maxChargingCurrent` | 60 (default у коді) | **А** |
| `max_utility_charging_current` | `maxUtilityChargingCurrent` | 30 (default у коді) | **А** |

Cloud polling **не збільшено** — взято лише те, що інтеграція вже має.

### Висновок про напругу — сформульовано точно

> У дослідженому журналі `battery_voltage_v ≥ 57.0 В` спостерігалося
> **тільки** при `current_charger_mode = '1'` (38 169 з 38 169 циклів,
> винятків нуль, дев'ять нічніх серій). **Після зміни режиму напруга
> знизилась** до 52.6–53.3 В.
> **Стадію float окремо не підтверджено.** Збіг 58.0 В зі значенням
> `setBatteryFloatChargingVoltage` є числовим і не доводить, що режим
> `chg=1` — саме float-стадія.

### Таблиця відповідностей

| # | кандидат | raw key | значення/одиниця | слово | масштаб | byte order | альтернативи | доказовість |
|---|---|---|---|---|---|---|---|---|
| 1 | напруга ≥57 В ⟺ `chg=1` | `deviceAttributeState` | ≈58.0 В | — | — | — | — | **ПІДТВЕРДЖЕНО** 38 169/38 169 |
| 2 | напруга <57 В ⟺ `chg=2` | `deviceAttributeState` | 52.6–53.3 В | `PS4Z.w5` | ×0.1 | LE | `PS4Z.w1` | **СЕРЕДНЯ** (напрям є, r низький) |
| 3 | `LowBatteryCutOffVoltageSetting`=40.0 В | `thresholds` | 40.0 В | `Sgx0.w7` | ×1 | LE | `reg 5024`=40 | **НЕ ВСТАНОВЛЕНО** |
| 4 | `setBatteryEqualizationTime`=60.0 хв | `thresholds` | 60.0 хв | `Sgx0.w14` | ×1 | LE | `maxChargingCurrent`=60 **А** | **НЕ ВСТАНОВЛЕНО** — колізія одиниць |
| 5 | `batteryEqualizationIntervalSetting`=30.0 хв | `thresholds` | 30.0 хв | `Sgx0.w16` | ×1 | LE | `maxUtilityChargingCurrent`=30 **А** | **НЕ ВСТАНОВЛЕНО** — колізія |
| 6 | `setBatteryFloatChargingVoltage`=58.0 В | `thresholds` | 58.0 В | `Sgx0.w11`=580 | ×0.1? | LE | `w10/w13`=584 | **НЕ ВСТАНОВЛЕНО** |
| 7 | `setBatteryCVChargeVoltage`=58.4 В | `thresholds` | 58.4 В | `Sgx0.w10/w13`=584 | ×0.1? | LE | — | **НЕ ВСТАНОВЛЕНО** |

### Чому масштаб не можна підібрати

Перевірив усі масштаби проти повного набору іменованих значень
{30.0, 40.0, 46.0, 54.0, 58.0, 58.4, 60.0}:

| масштаб | результат |
|---|---|
| ×1 | збіги 30, 40, 60 — але з колізіями одиниць |
| ×0.1 | 580→58.0, 584→58.4 — збіг із двома параметрами |
| ×10 | 580→5800 — жодного збігу |
| ×0.01 | 58400 — жодного збігу |

**×0.1 дає два «збіги» (580→58.0 і 584→58.4), але це підгонка масштабу,
яку Юра прямо заборонив.** Вибрав би масштаб заради числа — це не доказ.
Не застосовую.

### Чому колізія одиниць нездоланна

```
Sgx0.w14 = 60
   setBatteryEqualizationTime = 60 ХВИЛИН
   maxChargingCurrent         = 60 АМПЕРІВ
```

Те саме число, різні одиниці, різні величини. Числовий збіг **структурно
не може** їх розрізнити. Жоден масштаб цього не розв'язує: будь-який
масштаб, що дає з 60 число 60, це ×1.

### Валідація на незалежних спостереженнях

Для перевірки mapping на спостереженнях, які **не** брали участі у
підборі, потрібні нові пари «слово ↔ іменована величина». Таких пар
немає: усі 11 іменованих параметрів статичні (один раз визначені,
не змінюються), а слова `Sgx0` теж статичні. **Вибірки для
out-of-sample валідації не існує.**

### Sgx0 — виправлення мого висновку

Юра: «Sgx0 залиш блоком невстановленого призначення; відсутність
частини параметрів не є спростуванням.»

**Виправляю.** Я написав, що гіпотеза «Sgx0 = device_config»
**спростована** через відсутність 4 із 7 значень. Це неправильний
 висновок: блок може містити підмножину параметрів, і відсутність
не доводить протилежного. Правильна формулювання:

**`Sgx0` — блок невстановленого призначення.** Він стабільний
(26/29 слів), містить 12 значень, які точно збігаються з
`reg 5022..5033`, але жодне з них не зіставлене з іменованим параметром
 із доказом сильнішим за числовий збіг.

### Тип повідомлень — виправлення помилки

Я двічі написав «повідомлення типу **512**». Це помилка набору.
Правильно: **тип 502**. Значення `i` у конверті — `502`
(`i=101` — звичайний цикл, `i=502` — 11 повідомлень). Жодного
повідомлення з `i=512` у capture немає.

## 32. Відсутній доказ — конкретно

Для будь-якого слова `Sgx0` потрібне хоча б одне з:

1. **Іменований параметр, значення якого змінюється в часі** і рухається
   разом зі словом. Усі 11 параметрів статичні → таких немає.
   Виняток можливий лише під час реального встановлення equalization,
   але це запис параметра — режимів не змінюю.

2. **Одиниця, яку можна вивести, а не вгадати.** Жодне слово не має
   одиниці в протоколі. Число без одиниці не є доказом.

3. **Слово, що змінюється разом із `battery_voltage_v` у момент, коли
   напруга точно відома з cloud.** `PS4Z.w5` рухається в тому ж
   напрямі, але кореляція низька (r = −0.32 після розрізу).

**Найдешевший наступний крок:** `setConfigItem` повертає значення —
інтеграція вже читає конфігурацію пристрою, але лише 8 ключів
(`thresholds`). Повний набір `deviceAttributeState` (`api.py:1216+`,
понад 20 полів) у журнал **не потрапляє**. Щоб їх побачити, потрібно
зберегти їх у журналі — це зміна коду спостереження, **не** збільшення
polling і **не** зміна режимів.

**До цього кроку нічого не підключаю.**


## 33. Одночасне зіставлення динамічних показів — результат

Юра: «Наступний звіт — результат одночасного зіставлення динамічних
показів, а не чергове повідомлення про намір його почати.»

### Що запущено одночасно

| | |
|---|---|
| cloud-діагностика | HA live, `field_diagnostics.py`, SHA `289b629d83ddca8c` |
| RWB1 capture | tcpdump pid 8189, `stderr->/tmp/rwb1_tcpdump_stderr.log` |
| guard | pid активний, `kernel_drop_delta=0`, ліміти 10 MiB / 50 MiB |
| діагностик записано | 81 (з 20 полів) |
| RWB1-циклів у вікні | 1 (`payload_ts 14:18:19+08` = 06:18:19 UTC) |

Полінг і керування не змінювались. Режими не змінював.

### Діагностика — дозволений список, без секретів

20 полів. Ідентифікатори (deviceSn, token, sessionId, mac, broker) —
відкидаються тестом і не потрапляють у файл. Ліміти: 20 000 записів
або 8 MiB, далі writer зупиняється без ротації й видалення.

Динамічні (варіюють за вікно):
`pvInputVoltage` 89.6–91.9 · `pvInputPower` 37–45 · `generationPower`
0.037–0.045 · `outputApparentPower` 414–461 · `acOutputActivePower`
0.375–0.413 · `batteryCapacity` 86–88 · `ntcMaximumTemperature` 18–19 ·
`loadPercentage` 6–7 · `batteryVoltage` 52.9–53.1

### Виправлення таблиці

Прибрав `⟺`. Raw key — конкретне поле, не назва контейнера.
Одиниці налаштувань **перевірено за кодом**, а не припущено:
`number.py:94` `maxChargingCurrent = 60  # default` — це **дефолт коду**,
а не підтверджене значення пристрою; `batteryEqualizationIntervalSetting=30`
приходить із журналу як `thresholds_source=device_config`, тобто це
значення пристрою, але **одиниця не перевірена за документацією**.

### Знайдені відповідності — PS4Z, 1 одночасне спостереження

RWB1 `PS4Z` (LE) у 06:18:19 UTC:
```
w0=4   w1=2305 w2=499 w3=919  w4=45  w5=531 w6=88  w7=0   w8=0
w9=2305 w10=499 w11=461 w12=375 w13=7 w14=7 w15=0  w16=440 w17=7411
w18=0  w19=2   w20=6200
```

| слово | значення | cloud-поле (raw key) | cloud | масштаб | byte order | статус |
|---|---|---|---|---|---|---|
| `w20` | 6200 | `ratedActivePower` | 6200.0 Вт | ×1 | LE | **кандидат** |
| `w20` | 6200 | `acOutputRatingApparentPower` | 6200.0 ВА | ×1 | LE | **кандидат** |
| `w5` | 531 | `batteryVoltage` | 52.9–53.1 В | ×0.1 | LE | **кандидат** |
| `w1`/`w9` | 2305 | `nominalAcVoltage` | 230.0 В | ×0.1 | LE | **кандидат** |
| `w3` | 919 | `pvInputVoltage` | 89.6–91.9 В | ×0.1 | LE | **кандидат** |
| `w6` | 88 | `batteryCapacity` | 86–88 % | ×1 | LE | **кандидат** |
| `w11` | 461 | `outputApparentPower` | 414–461 ВА | ×1 | LE | **кандидат** |
| `w12` | 375 | `acOutputActivePower` | 0.375 кВт | ×1 | LE | **кандидат** |
| `w4` | 45 | `pvInputPower` | 37–45 Вт | ×1 | LE | **кандидат** |
| `w13`/`w14` | 7 | `loadPercentage` | 6–7 % | ×1 | LE | **кандидат** |
| `w19` | 2 | `chargerSourcePriority` | `'2'` | — | LE | **кандидат** |

### hIg6 — 8/8 статичний, але зіставлення точні

| слово | значення | cloud-поле | значення | одиниця |
|---|---|---|---|---|
| `w0` | 6200 | `ratedActivePower` | 6200.0 | Вт |
| `w1` | 6200 | `acOutputRatingApparentPower` | 6200.0 | ВА |
| `w2` | 230 | `nominalAcVoltage` | 230.0 | В |
| `w3` | 26 | `nominalAcCurrent` | 26.0 | А |
| `w5` | 230 | `nominalAcVoltage` | 230.0 | В |
| `w7` | 26 | `nominalAcCurrent` | 26.0 | А |
| `w4` | 480 | — | — | не зіставлено |
| `w6` | 500 | — | — | не зіставлено |

**Це блок шильдика**: номінальна потужність, напруга, струм — і він
8/8 статичний, як і слід очікувати для паспортних даних.

### ×0.1 — не підгонка, але ще не підтвердження

Юра: «Масштаб ×0.1 не є сам по собі неправильною підгонкою — потрібні
підтвердження на різних значеннях і виключення альтернатив.»

Виключення альтернатив для `w5`:
- **×1 виключено**: 531 В для 48-вольтної батареї абсурдно.
- **×0.01 виключено**: дало б 5.31 В.
- **×0.1 витримує**: 53.1 В, у межах cloud-діапазону.

Те саме для `w1` (230.0 В) і `w3` (91.9 В).

Це **сильніше, ніж числовий збіг**: масштаб витримує перевірку на
фізичній правдоподібності. Але **ще не підтвердження** — потрібне
підтвердження на різних значеннях (слово має рухатися разом із полем).

### Чому це ще не підтверджено

Маю **одну** одночасну пару (06:18:19 UTC). Для підтвердження потрібно,
щоб `w5` показав 529, 530, 532… у різні моменти, коли cloud
`batteryVoltage` correspondingly 52.9, 53.0, 53.2. Зараз у вікні
діагностики `batteryVoltage` має лише 2 різні значення (52.9, 53.1).

**Capture продовжується** (цикл 300 с, guard активний). Валідація на
підмножинці, не використаній для підбору, виконується автоматично, коли
накопичиться ≥5 різних значень `batteryVoltage` / `pvInputPower` /
`loadPercentage`.

### Що змінилось у коді

| файл | зміна | SHA-256 live = local |
|---|---|---|
| `api.py` | хук спостерівача після розбору відповіді | `b86deca284f5a626` |
| `field_diagnostics.py` | новий модуль, allow-list + ліміти | `289b629d83ddca8c` |
| `tests/test_field_diagnostics.py` | 15 тестів | — |

Polling: `update_interval` не торкався. Керування: жодних викликів
`set_config_item` / `set_mode` не додано.

Знайдений власний баг: raw-поля приходять як `{"value": X}`, а не
скалярами — перша версія фільтра відкидала все. Виправлено
(`_unwrap`), тест `test_nested_value_shape_is_unwrapped`.


## 34. ПІДТВЕРДЖЕНО: 8 полів PS4Z

### Спершу — виправлення власної помилки в часі

RWB1 позначає `payload_ts` як `+08:00`, але **реальний зсув рівно
+5.000 год** — і в старому, і в новому capture:

```
payload_ts 2026-10-20T14:18:19.000+08:00  -> заявлено 06:18:19 UTC
cap_ts     (pcap, справжній UTC)          = 11:18:18.896 UTC
зсув                                         = +5.000 h
```

Годинник RWB1 показує **місцевий час Kyiv (UTC+3)**, але позначка
 timezone у JSON хибна (`+08:00` замість `+03:00`). Стінка показів
 правильна, мітка — ні.

**Наслідок: мій попередній аналіз (§3, §9, §11) зіставляв неправильне
5-годинне вікно.** Я нормалізував `payload_ts` за його заявленою
міткою і порівнював з HA у момент, який на 5 годин раніше за фактичний
момент захоплення пакета.

Саме цим пояснюється «загадкова» різниця напруги в ~5 В, яку я
переслідував кількома раундами: вона була **моєю власною помилкою
в зіставленні часу**, а не аномалією хмари.

### Підтверджені відповідності

Вирівнювання за реальним часом захоплення: RWB1-цикл
`payload_ts 14:18:19+08` → **11:18:19 UTC** (Δ до найближчої
діагностики **+2.3 с**).

| слово | значення | raw key | cloud @11:18:21 | нормалізація | збіг |
|---|---|---|---|---|---|
| `w1` | 2305 | `acInputVoltage` | **230.5** В | ÷10 | **точний** |
| `w5` | 531 | `batteryVoltage` | **53.1** В | ÷10 | **точний** |
| `w6` | 88 | `batteryCapacity` | **88.0** % | — | **точний** |
| `w3` | 919 | `pvInputVoltage` | **91.9** В | ÷10 | **точний** |
| `w4` | 45 | `pvInputPower` | **45.0** Вт | — | **точний** |
| `w13` | 7 | `loadPercentage` | **7.0** % | — | **точний** |
| `w11` | 461 | `outputApparentPower` | **461.0** ВА | — | **точний** |
| `w12` | 375 | `acOutputActivePower` | **0.375** кВт | **кВт→Вт** | **точний** |

### Нормалізація w12 — зафіксовано явно

Cloud віддає `acOutputActivePower` у **кВт** (`api.py:1193`
`_val("acOutputActivePower", kw=True)` — множитель ×1000). RWB1
віддає `w12` у **Вт**. Тому: `0.375 кВт → 375 Вт = w12`. Це
нормалізація одиниць, а не збіг випадкових чисел.

### Ці збіги розрізнювальні

На сусідньому записі cloud (Δ = **−2.4 с**) значення **інші**:

| поле | cloud @11:18:16 (Δ−2.4с) | RWB1 |
|---|---|---|
| `batteryVoltage` | 52.9 | 53.1 |
| `pvInputPower` | 37.0 | 45.0 |
| `pvInputVoltage` | 89.6 | 91.9 |
| `outputApparentPower` | 414.0 | 461.0 |

Отже збіг при Δ=+2.3 с — **8 із 8**, а при Δ=−2.4 с — **4 із 8**.
Вирівнювання працює, а збіги не є випадковими.

### `batteryCapacity` ≠ `batterySoc` ≠ обчислений SOC — розділено

У відповіді cloud **`batterySoc` відсутній** (107/107 записів);
присутній лише **`batteryCapacity`**. `api.py:1223-1225` бере
`_first_present(raw_fields, ("batterySoc", "batteryCapacity"))`, тому
фактично SOC береться з `batteryCapacity`.

Це **три різні величини**, і їх не можна ототожнювати:

| величина | джерело | значення @11:18 | коментар |
|---|---|---|---|
| `batteryCapacity` | cloud raw | **88.0** | те, що RWB1 дає як `w6` |
| `batterySoc` | cloud raw | **відсутній** | у 107/107 записів |
| `corrected_soc` | обчислений `get_real_soc` | 88.0 (напр.) | похідна від напруги |

`w6` зіставлено саме з `batteryCapacity`, а не з `batterySoc`
(якого немає) і не з обчисленим SOC (він сам походить від напруги,
що вже зіставлена через `w5`).

### `w1`/`w9` — фактична напруга, не номінальна

Юра: «w1/w9 зі змінними значеннями близько 230 В перевіряй проти
фактичної вхідної/вихідної напруги, а не nominalAcVoltage.»

Виконано. `nominalAcVoltage = 230.0` — стале, і `2305/10 = 230.5`
**не** збігається з ним (230.0 ≠ 230.5). Натомість:
`acInputVoltage = 230.5` — **точний збіг**.

Додатково `acInputVoltage` варіює в часі (230.2, 230.5), а
`nominalAcVoltage` завжди 230.0. Це доказ, що `w1` — **динамічний
вимір**, а не паспортне значення.

`gridVoltage` у відповіді **відсутній** (0/107) — окремої вхідної
напруги мережі cloud не повертає.

### Статус

**Підтверджено (8 полів, 1 одночасне спостереження, 8/8 збігів,
розрізнювально проти сусіднього запису):**
`w1`→`acInputVoltage`, `w3`→`pvInputVoltage`, `w4`→`pvInputPower`,
`w5`→`batteryVoltage`, `w6`→`batteryCapacity`, `w11`→`outputApparentPower`,
`w12`→`acOutputActivePower` (кВт→Вт), `w13`→`loadPercentage`.

**Ще не підтверджено:** `w2`, `w7`, `w8`, `w9`, `w10`, `w14`…`w20`,
і весь блок `Sgx0`/`hIg6`/`zsui` (окрім `hIg6` w0–w3, w5, w7 зі
статичними паспортними значеннями).

**Наступний крок:** повторне відстеження на даних, що їх не
використовували для підбору — потрібно ≥2–3 додаткові RWB1-цикли,
щоб `w5` показав 529 і 534, а `w4` — 37 і 42. Capture продовжується.

Cadence полів у 101/502 ще не виміряно — виміряю після підтвердження.
Поля лишаються **діагностичними**, до HEMS не підключені.


## 35. НЕЗАЛЕЖНА ПЕРЕВІРКА MAPPING — 24/24 збігів

Юра: «Не очікуй конкретно 529/534 або 37/42 — використовуй фактичні
природні зміни та звітуй усі результати, включно з незбігами.»

### Метод

- Вирівнювання за **`cap_ts`** (час захоплення пакета), `payload_ts`
  зберігається як **недовірений** і в зіставленні не використовується.
- Універсальну поправку +5 год **не вбудовано** — зсув виміряно
  емпірично як `cap_ts − payload_ts` і зафіксовано як спостереження.
- Поля й масштаби **не змінював** після першого визначення.
- Для кожного цикла шукався запис cloud, який дає найбільше збігів.

### Три незалежні цикли, природні зміни

| цикл | `cap_ts` (UTC) | `i` | Δ до cloud | збіги |
|---|---|---|---|---|
| 1 | 11:18:18.896 | 101 | +2.39 с | **8/8** |
| 2 | 11:23:19.174 | 101 | +4.17 с | **8/8** |
| 3 | 11:28:19.304 | 101 | +6.18 с | **8/8** |

| слово | raw key | цикл 1 | цикл 2 | цикл 3 |
|---|---|---|---|---|
| `w1` | `acInputVoltage` ×0.1 | 230.5 | 230.2 | 230.5 |
| `w3` | `pvInputVoltage` ×0.1 | 91.9 | 87.9 | 87.1 |
| `w4` | `pvInputPower` ×1 | 45.0 | 42.0 | 35.0 |
| `w5` | `batteryVoltage` ×0.1 | 53.1 | 53.4 | 53.2 |
| `w6` | `batteryCapacity` ×1 | 88.0 | 92.0 | 90.0 |
| `w11` | `outputApparentPower` ×1 | 461.0 | 575.0 | 622.0 |
| `w12` | `acOutputActivePower` **кВт→Вт** | 0.375 | 0.533 | 0.436 |
| `w13` | `loadPercentage` ×1 | 7.0 | 9.0 | 10.0 |

**Разом 24/24 збігів при природнійvariation кожного поля.** Жодного
немайбутнього значення не «очікував» — узяв те, що cloud показав у
природній послідовності.

### Незбіги

При пошуку «найкращого» записуcloud звірявся кожен цикл: на сусідніх
записах (Δ = −2.3 с, +0.8 с) збігів було **0–1 із 8**. Тобто узгодження
не є дрібнозернистим — воно різке, і правильний запис знаходиться
однозначно.

### Виправлення власної помилки масштабу

У першій перевірці я помилково помножив `w12` на 1000 замість того, щоб
помножити **хмарне** значення кВт на 1000. Через це `w12` показав
незбіг у циклах 1 і 2. Після виправлення — **збіг у всіх трьох**.
Це була помилка аналізу, не пристрою.

## 36. Cadence 101 / 502 — виміряно

| тип | n | інтервали | median | p95 | max | min |
|---|---|---|---|---|---|---|
| **i=101** | 30 | 29 | **300 с** | 360 с | 601 с | 300 с |
| **i=502** | 11 | 10 | **20 с** | 1345 с | 1345 с | **13 с** |

`601 с` у `i=101` — capture-пропуск під час рестарту tcpdump (встановлено
раніше), не пристрій.

Обидва типи несуть **усі вісім** полів. Кількість різних значень за
вікно:

| поле | `i=101` (n=30) | `i=502` (n=11) |
|---|---|---|
| `w1` acInputVoltage | 23 | 6 |
| `w3` pvInputVoltage | 30 | 6 |
| `w4` pvInputPower | 28 | 6 |
| `w5` batteryVoltage | 8 | 5 |
| `w6` batteryCapacity | 5 | 4 |
| `w11` outputApparentPower | 26 | 6 |
| `w12` acOutputActivePower | 28 | 5 |
| `w13` loadPercentage | 7 | 2 |

**`i=502` дає швидшу доставку** (13–27 с проти 300 с), але епізодично:
11 повідомлень за 31 хв проти стабільних 30 за 153 хв у `i=101`.

## 37. Виміряна різниця доставки

Однаковий набір значень (8 полів) локально через Wi-Fi і через cloud:

| | |
|---|---|
| локальний цикл `i=101` | кожні **300 с**, 0 втрат пакетів |
| локальний цикл `i=502` | **13–27 с** епізодично |
| cloud polling | median **5.01 с**, p95 16.0 с, max 23.0 с |
| **затримка доставки одного виміру** | **+2.39 / +4.17 / +6.18 с** (змінна) |

Cloud опитує частіше за RWB1, але **доставляє кожне нове значення RWB1
із затримкою 2.4–6.2 с** — саме тому в 107 записах діагностики лише
**4 різні значення** `batteryVoltage` за 17.7 хв, хоча опитувань було 175.

**Доказ оновлення даних:** кожне з 6 полів показало 4 різні значення за
17.7 хв, і всі чотири присутні в локальному блоці — тобто cloud
передає **саме свіжі** значення RWB1, а не застарілі.

**Однакові значення самі по собі не доводять кешування** — і не доводять
його відсутності. Тут доказ інший: збіг 24/24 на трьох незалежних циклах
із природноюvariation означає, що cloud віддає ті самі значення, що
й локальний блок, у ті самі моменти.

## 38. Недійсні попередні порівняння

Юра: «Попередні порівняння з неправильним п'ятигодинним вікном познач
недійсними.»

**Позначено недійсними:**

| розділ | що недійсне |
|---|---|
| §3 | зіставлення за `payload_ts` нормалізованим за хибною міткою |
| §9 | висновок «0 підтверджених полів» на 9 парах — пари зіставлялися не з тим часом |
| §11 | кореляція `word[5]` з `batteryVoltage` і «розбіжність 5 В» |
| §12 | «blackout cloud» як причина зміни напруги |

**Відокремлено:** висновок про `corrected_soc` (§12, `tests/test_soc_voltage_regime_change.py`)
отримано **незалежним відтворенням production-функції** `get_real_soc` на
даних із журналу, **без** будь-якого зіставлення з RWB1. Він чинний
і не залежить від помилки часу.

## 39. Виміряна користь локального доступу

| аспект | Wi-Fi (RWB1) | cloud |
|---|---|---|
| підтверджених полів | **8** (24/24) | 20+ (через vendor API) |
| стабільний цикл | **300 с**, 0 втрат | 5 с номінально |
| найгірший інтервал | 601 с (capture-пропуск) | **1286.5 с** між успішними |
| частка часу без свіжості >300 с | **0 %** | **18.2 %** |
| затримка доставки | 0 (пакет локально) | +2.4…+6.2 с |
| залежність від інтернету/cloud | ні | так |

**Виміряна користь — у безперервності, а не у швидкості.** Cloud
опитує частіше (5 с), але 18.2 % часу не має свіжих даних довше за
цикл RWB1, і має серії з 17 timeout та 102 empty_response підряд.
Локальний блок приходить кожні 300 с із нульовою втратою пакетів і
**не залежить від доступності cloud**.

Швидкість (`i=502`, 13–27 с) реальна, але **епізодична** — 11 повідомлень
за 31 хв; стабільного каналу швидше 300 с не встановлено.

**Поля лишаються діагностичними.** До HEMS не підключено. Режими не
змінював, команд не надсилав.


## 40. Mapping зафіксовано regression-тестами

`tests/test_rwb1_ps4z_mapping.py` + `tests/fixtures/rwb1_ps4z_mapping_sanitized.json`
— 11 тестів, усі PASS. Фікстура: 3 санітизовані кадри `PS4Z` (base64)
та відповідні хмарні поля. Без device SN, session, topic, broker, MAC.

Область твердження — **точно**:
- byte order **little-endian** для блока `PS4Z`
- вісім полів із зафіксованими масштабами
- перевірено на **одному** пристрої (PowMr HVM6.2M-48V) і **одному** профілі
- на 3 незалежних циклах із природною варіацією

Тести фіксують саме це твердження. Вони **не** стверджують модель
пристрою, решту слів або інші блоки.

Тести свідомо падають при зміні масштабу:
`test_tenth_volt_fields_are_not_read_as_whole_volts` (531 В ≠ 531 Вт),
`test_kw_field_is_normalised_to_watts`, `test_big_endian_would_fail`
(читання тим самих байтів big-endian дає менше збігів).

`test_fixture_keys_are_only_the_expected_ones` — allow-list ключів, тож
майбутня правка не протащить ідентифікатор під новою назвою.

## 41. Порівняння local/cloud на ОДНОМ вікні

Юра: «перерахуй порівняння на одному одночасному вікні: однакові
критерії freshness, фактичний час покриття, пропуски й знаменники
відсотків.»

### Вікно й знаменник

| | |
|---|---|
| вікно | **11:13:33 … 11:42:21 UTC** |
| **знаменник для відсотків** | **1728 с** стінного годинника |
| записів cloud-діагностики у вікні | 288 |
| локальних `i=101` у вікні | 3 (11:18:18, 11:23:19, 11:28:19) |

### Однаковий критерій freshness

Для обох джерел: **інтервал до наступного НОВОГО значення**.

**Local** (інтервал між payload-ами):
```
11:18:18  →  11:23:19   gap = 300.28 с
11:23:19  →  11:28:19   gap = 300.13 с
max gap = 300.28 с
```

**Cloud** (інтервал між новими значеннями `batteryVoltage`):
```
11:13:33 → 11:18:21   287.64 с
11:18:21 → 11:23:23   302.06 с
11:23:23 → 11:28:25   302.14 с
max gap = 302.14 с   (у вікні 4 різні значення)
```

### Суперечність «0 % проти інтервалів понад 300 с» — мій збій

**Моє попереднє твердження «0 % циклів без свіжості >300 с» було
хибним.** Локальні інтервали — **300.28 і 300.13 с**, тобто вони
**технічно перевищують 300 с**. Поріг був штучний; різниця 0.28 с —
це просто дрейф планувальника.

**Чому cloud теж ~300 с:** cloud опитує кожні 5 с, але `batteryVoltage`
змінюється лише тоді, коли **RWB1** надсилає новий блок — раз на
300 с. Тому 288 хмарних записів дали лише **4 різні значення** за
17.5 хв.

**Правильний висновок: у здоровому вікні обидва джерела обмежені
одним і тим самим фактором — періодичністю RWB1 у 300 с. Локальне
доступ НЕ дає переваги у свіжості.**

Моя цифра «18.2 % без свіжості >300 с» походила з **іншого** вікна
(02:44–04:04 UTC), де cloud був у деградованому стані. Це різні
вікна, і я не мав права порівнювати їх як одне.

### Три розділені поняття часу

Юра: «Розділи невдалу HTTP-відповідь, останній успішний прийом і
відомий або невідомий час вимірювання.»

| поняття | що це | джерело | у цьому вікні |
|---|---|---|---|
| **невдала HTTP-відповідь** | запит пішов, корисного тіла немає | `outcome` у журналі | 0 (усі 288 — з тілом) |
| **останній успішний прийом** | коли код прочитав тіло | `cloud_response_received_at` | є для кожного запису |
| **час вимірювання на пристрої** | коли RWB1 зняв значення | `device_measurement_at` | **null у 100 % записів — невідомий** |

`cap_ts` локального payload — це час **захоплення пакета на роутері**,
не час вимірювання на пристрої. Тому весь freshness-порівняння
опирається на доставку, а не на момент вимірювання.

**Наслідок:** ані local, ані cloud не дають часу фізичного вимірювання.
Порівняння «свіжість» — це порівняння доставки останнього відомого
значення.

## 42. Політика джерел — локальне НЕ має безумовного пріоритету

Юра: «п'ятихвилинний показ не повинен замінювати новіший cloud-показ.»

**Зафіксовано як вимогу до майбутньої політики:**

| правило | підстава |
|---|---|
| cloud-значення новіше за локальний `cap_ts` → **cloud** | локальний показ 5-хв давності не замінює свіжий |
| cloud недоступний (таймаут / `empty_response` / `malformed`) → **local** | 18.2 % часу у деградованому вікні |
| обидва доступні → порівняння за **`cap_ts`/часом останньої успішної відповіді**, а не за «пріоритетом джерела» | freshness = доставка |
| `corrected_soc` з local **не** підміняти `corrected_soc` з cloud без окремої перевірки | cloud-поля вже оброблені `get_real_soc`; локальний `w6` — це `batteryCapacity`, тобто **сирий** SOC |

**Останнє — суттєве.** `w6` = `batteryCapacity` (сирий), а cloud
`corrected_soc` = обчислений `get_real_soc(raw, V, I)`. Підміна одного
до іншого змінила б значення на 10–20 п.п. (§12).

**Узгодженість набору для HEMS перевіряється окремо** і ще не виконана.

Поля лишаються **діагностичними**. Production-перемикання не змінював,
режими не змінював, команд не надсилав.


## 43. Уточнення цього раунду

### Правило «пізніша HTTP-відповідь → свіжіший cloud» — ПРИБРАНО

Воно було хибним і тепер видалено. `source_contracts.py` визначає:

```python
class ChangeTracker:
    def observe(key, value, at) -> bool:   # True лише якщо ЗНАЧЕННЯ ЗМІНИЛОСЯ
    def change_age_s(key, now) -> float    # час від останньої ЗМІНИ
    def receptions_since_change(key) -> int
```

Повторна відповідь із тим самим значенням **не поновлює freshness**.
Тест `test_repeat_response_does_not_renew_freshness`: 63 прийоми з тим
самим `batteryVoltage` → `change_age_s` = 315.0 с (а не 0), і
`receptions_since_change` = 63.

### Три годинника — розділені типами

| тип | що містить | що НЕ містить |
|---|---|---|
| `ReceptionEvent` | `received_at` | жодних значень |
| `LocalBlockEvent` | `cap_ts`, `values` | `received_at` |
| `MeasurementTime` | `value` (завжди `None` тут) | **не виводиться** з прийому |

`MeasurementTime.known` = `False`. `device_measurement_at` = `null` у
100 % записів, тому жодне джерело не може його заповнити.

### Метрики названо правильно

`intervals_between_changes()` — інтервали між **змінами**.
`message_frequency()` — частота повідомлень, рахується **окремо**.

Виміряно у вікні 11:13:33…11:45:10 UTC:

| | local | cloud |
|---|---|---|
| повідомлень | 6 | 313 |
| **частота** | 0.38 пов/хв | **10.0 пов/хв** |
| **інтервали між змінами** | 300.28, 300.13, 300.09, 300.38, 300.17 с | 287.6, 302.1, 302.1, 897.8 с |
| повідомлень на одну зміну | 1 | **63** |

### Покриття вікна — уточнено

Вікно **1897 с**, local-повідомлення **6**:

| відрізок | тривалість | що це |
|---|---|---|
| 11:13:33 → 11:18:18 | 285.3 с | хвіст до першого повідомлення (capture стартував пізніше вікна) |
| 11:18:18 → 11:23:19 | 300.3 с | інтервал |
| 11:23:19 → 11:28:19 | 300.1 с | інтервал |
| 11:28:19 → 11:33:19 | 300.1 с | інтервал |
| 11:33:19 → 11:38:19 | 300.4 с | інтервал |
| 11:38:19 → 11:43:19 | 300.2 с | інтервал |
| 11:43:19 → 11:45:10 | 110.6 с | хвіст (вікно завершилося до наступного цикла) |
| **разом** | **1897.0 с** | збігається з вікном |

Моя попередня цифра «3 цикли / 989 с хвоста» була **застарілою локальною
копією pcap** — файл ще росив. tcpdump ніколи не зупинявся; після
перезавантаження копій виявлено 6 повідомлень і жодного пропуску.

### Контракт сирого SOC — один на обидва транспорти

`normalise_raw_soc_local(word6)` і `normalise_raw_soc_cloud(batteryCapacity)`
дають **одне й те саме** значення. Тест
`test_both_transports_produce_interchangeable_readings`.

`corrected_soc` обчислюється **окремим спільним викликом** через
`s.corrected_soc_for(raw, V, I, get_real_soc)`, де `get_real_soc`
ін'єктується з production (`hems/soc_correction.py`). Транспорт **не
змінює і не дублює** алгоритм. Тест
`test_transport_cannot_change_the_algorithm` перевіряє, що обидва
шляхи викликають `get_real_soc` з **однаковими** аргументами.

**Важлива різниця, яку контракт фіксує:** `w6` = `batteryCapacity`
(сирий SOC), cloud `corrected_soc` = результат `get_real_soc()`. Це
**різні величини**; підміна змінила б значення на 10–20 п.п.

## 44. ЗВІТ ЗДІЙСНЕНОСТІ

### Підтверджено: читання восьми полів

| слово | raw key | масштаб | одиниця |
|---|---|---|---|
| `w1` | `acInputVoltage` | ×0.1 | В |
| `w3` | `pvInputVoltage` | ×0.1 | В |
| `w4` | `pvInputPower` | ×1 | Вт |
| `w5` | `batteryVoltage` | ×0.1 | В |
| `w6` | `batteryCapacity` | ×1 | % |
| `w11` | `outputApparentPower` | ×1 | ВА |
| `w12` | `acOutputActivePower` | кВт→Вт | Вт |
| `w13` | `loadPercentage` | ×1 | % |

Little-endian, 24/24 збігів на 3 незалежних циклах, зафіксовано 11
regression-тестами на санітизованих кадрах. **Один пристрій, один
профілю.**

### Прискорення — НЕ доведено

- `i=101`: стабільно ~300 с.
- `i=502`: 11 повідомлень за 31 хв, інтервали 13–27 с — **епізодично**,
  стабільного каналу швидше 300 с не встановлено.
- Cloud при цьому опитує **10 пов/хв** і має 63 прийоми на кожну зміну.
- Отже локальний канал **не показав** переваги у швидкості.

### Резервний канал — потребує окремої перевірки

Потенційна цінність — лише під час недоступності cloud. Але:
- єдине виміряне вікно з деградацією cloud (18.2 % без свіжості,
  17 timeout, 102 `empty_response`) — **інше вікно**, не одночасне з
  local capture;
- одночасних даних «cloud зламаний + local працює» **немає**;
- отже резервна користь **не виміряна**.

### Що лишається невирішеним

| | |
|---|---|
| решта слів `PS4Z` (`w2`, `w7`, `w8`, `w9`, `w10`, `w14`…`w20`) | не зіставлено |
| `hIg6`, `Sgx0`, `zsui` | частково; `hIg6` w0–w3, w5, w7 мають паспортні збіги |
| походження мітки `payload_ts` (+08:00 замість +03:00) | не встановлено; поправка НЕ вбудована |
| час вимірювання на пристрої | **невідомий**, `device_measurement_at` = null |
| узгодженість набору для HEMS | окрема перевірка, не виконана |

### Межі цього етапу

Джерела **не перемикаю**. Поля **діагностичні**. Production-поля
HEMS не змінював, режими не змінював, команд пристрою не надсилав.
Повний майстер і production rollout **не розширюю**.

`source_contracts.py` і `tests/test_source_contracts.py` — контракти для
майбутньої політики; вони **нічого не підключають**.


## 45. Активне читання: чи можна воно без зміни налаштувань RWB1

Юра: «Встанови, які broker→adapter запити передують повідомленням 502 і чи
має штатний cloud API дію оновлення показів.»

### Доказ 1: попередніх запитів немає

На всіх **11** повідомленнях типу 502 перевірено вікно ±3 с у напрямку
broker→adapter:

```
502 о 09:22:53.651 — NO request within 3 s before
502 о 09:23:15.873 — NO request within 3 s before
502 о 09:23:29.987 — NO request within 3 s before
... (усі 11 — порожньо)
```

Контроль на `i=101`: **теж 0** запитів у ±3 с.

**Висновок: жоден broker→adapter запит не передує ані 502, ані 101.**
RWB1 надсилає телеметрію **не за запитом**.

### Доказ 2: два незалежні механізми

| напрямок | envelope `i` | n | median інтервал |
|---|---|---|---|
| broker→adapter запит (`ci`, Modbus fc3) | 503 | 830 | **0.49 с** |
| adapter→broker телеметрія (`ct`, 4 блоки) | 101 / 502 | 41 | **300.2 с** |

Опитування регістрів іде з частотою 0.49 с, телеметрія — 300 с. Це
**не пов'язані потоки**: перед телеметриєю запитів немає.

### Доказ 3:burst не пояснюється зміною частоти запитів

| повідомлення 502 | запитів за 120 с до | запитів за 120 с після |
|---|---|---|
| 09:22:53 | 27 | 15 |
| 09:23:15 | 23 | 16 |
| 09:23:29 | 27 | 16 |

Частота запитів у момент burst **падає**, а не зростає. Отже burst не
є реакцією на опитування.

### Механізм — що встановлено

```
RWB1 сам ініціює PUBLISH (ct: PS4Z/hIg6/Sgx0/zsui) кожні ~300 с  → i=101
                        іноді серіями 13-27 с                      → i=502
Cloud окремо надсилає Modbus read (ci) кожні ~0.5 с            → i=503
RWB1 відповідає co                                        → i=504
```

Причини появи `i=502` **не встановлено**. Не називаю це «прискореним
опитуванням», бо запитів перед ними немає.

### Чи має штатний cloud API дію оновлення показів

Перебрав усі `async def` у `api.py`. Дія, яка б примусила пристрій
оновити покази, **відсутня**:

| метод | призначення | чи оновлює покази з боку пристрою |
|---|---|---|
| `fetch_realtime_data()` | GET `ENDPOINT_REALTIME` (+ fallback) | **ні** — лише читає те, що cloud уже має |
| `fetch_device_configs()` | конфігурація | ні |
| `refresh_device_summary()` | оновлення сумарної статистики | ні — це GET, не команда пристрою |
| `fetch_history` / `fetch_daily_power` / … | історія | ні |
| `set_mode`, `set_config_item`, `set_*_priority`, `set_*_current` | **записи** | так, але це зміна налаштувань — заборонено |

`refresh_device_summary()` — єдина назва з «refresh», але це читання
статистики, а не команда пристрою.

### Варіант доставки запиту — чому не реалізовано

Щоб активне читання мало сенс, потрібно було б надсилати Modbus read
за `ci` на брокерський topic. Це означало б:

1. **публікацію в чужу MQTT-тему** чужого обладнання — тобто втручання
   в трафік між RWB1 і vendor cloud;
2. або **підміну трафіку** (ARP/DNS/proxy) — прямо заборонено.

**Жодного з цього не зроблено і не буде зроблено без окремого рішення.**

### Висновок щодо можливості

| варіант | оцінка |
|---|---|
| читати пасивно (поточний collector) | **працює**, 8 полів підтверджено |
| активне читання через штатний cloud API | **неможливе** — дії оновлення показів не існує |
| надсилати власний Modbus read у broker-тему | технічно можливе, але це **втручання в чужий трафік**; не виконано |
| змінити налаштування RWB1 для пришвидшення | заборонено умовою |

**Активне читання без зміни налаштувань і без втручання в трафік не
має штатного механізму.** Єдиний доступний канал — пасивний.

### Додаткове обмеження

Навіть якби запит можна було надіслати, `ci` несе відповідь
1-2 слів на **конфігураційні** регістри (5022-5033 тощо, 24/25 стабільні
за 20+ спостережень). Дані `PS4Z` надходять **тільки** у
самостійному PUBLISH (`ct`), а не у відповіді на запит. Тобто запит
не дасть доступу до полів, які вже підтверджені.


## 46. Дослідження ідентифікаторів AM7855189 / Collect Protocol 14 / 1.44.5_SolarV63

Юра: «Досліди ці точні ідентифікатори в документації та вже доступних
відповідях API.»

### 1. У вже доступних відповідях — відсутні

Перевірено: evidence journal (105 367 циклів), діагностика (313 записів),
`.storage` HA, код інтеграції. **Жодної з цих ідентифікаторів немає.**

Повний інвентар ключів evidence journal — 56 ключів, з них протокольних
**нуль**. Тобто API-відповіді cloud **не містять** ані Acquisition
Protocol, ані Collect Protocol Version, ані версії прошивки в доступних
полях.

### 2. У публічній документації — теж не знайдено

| пошук | результат |
|---|---|
| `"AM7855189"` | 0 результатів |
| `"1.44.5_SolarV63"` / `SolarV63` | 0 збігів (є сторінні прошивки HPM/HVM у DIY Solar Forum) |
| `"Collect Protocol"` PowMr | 0 збігів |

**Висновок: цих ідентифікаторів у доступних джерелах немає.** Не
встановлено ані профілю, ані карти полів за ними.

### 3. Знайдено сторонню карту регістрів — і вона збігається

`leodesigner/powmr_comm` (reverse engineering з оригінального WiFi
dongle) та `odya/esphome-powmr-hybrid-inverter/docs/registers-map.md`.

**Транспорт збігається з тим, що вже відомо:**
> «RS232 modbus protocol at 2400 baud (1 stop bit, no parity control).
> PowMr device slave id is **5**.»

Це **те саме**, що встановлено в Bluetooth-діагностиці:
UART 2400, 8N1, slave `0x05`. Незалежне підтвердження.

**Діапазони опитування збігаються з моїми спостереженнями:**
> «read 45 registers from 4501» + «read 16 registers from 4546»

Спостережені мною запити: 4516, 4517, 4535, 4539 — у блоці 4501–4545;
4559, 4560, 4561 — у блоці 4546–4561. **Точно ті два діапазони.**

### 4. Регістри, які я не зміг назвати, — тепер мають значення

| reg | моє спостереження (BE) | зі сторонньої карти | хмарний `thresholds` |
|---|---|---|---|
| **5022** | 50 | max total charge current (10–80 A) | — |
| **5024** | 40 | utility charge current (2/10/20/30/40/50/60 A) | — |
| **5025** | 460 → 46.0 | comeback utility mode voltage SBU (0.5 В) | `comebackUtilityModeVolSBUPriority` = **46.0** |
| **5026** | 540 → 54.0 | comeback battery mode voltage SBU (0.5 В) | `comebackBatteryModeVolSBUPriority` = **54.0** |
| **5017** | 2 | charger source priority (0–3) | `chargerSourcePriority` = **'2'** |
| **5018** | 0 / 2 | output source priority (0–2) | `outputSourcePriority` = **'0'** |
| 4535 | 17665 = `0x4501` | settings binary flags (`0x1` fault-code, `0x400` backlight, `0x4000` default screen) | — |

**Це незалежна перехресна перевірка byte order для RPC.** Регістр
5025 містить `01cc`; BE дає 460 → 46.0 В, що **точно збігається** з
хмарним `comebackUtilityModeVolSBUPriority = 46.0`. Те саме для 5026 →
54.0. **Big-endian підтверджено третім незалежним джерелом.**

Значення 5022=50 A і 5024=40 A лежать у документованих діапазонах
(10–80 і 2/10/20/30/40/50/60).

### 5. Параметра інтервалу збору/передачі — не знайдено

Ані в `powmr_comm`, ані в `registers-map.md`, ані в довідці PowMr
параметра «collection interval», «transmission interval» або «report
interval» немає. `registers-map.md` містить лише read/write регістри
вимірювання та налаштувань.

Це **сумісно** з пасивним спостереженням: RWB1 надсилає телеметрію
самостійно кожні ~300 с, і жоден broker→adapter запит не передує
повідомленню (§45).

### 6. Зміна сервера/частоти — не знайдено

Юра: «У показаному UI Cloud — без Edit, зміна сервера й частоти не
знайдена.» Підтверджую: у доступних матеріалах параметра для зміни
endpoint або періодичності **немає** ні в UI, ні в API, ні у
документації.

### Статус

| ідентифікатор | у документації | у доступних API-відповідях |
|---|---|---|
| `AM7855189` | **не знайдено** | **відсутній** |
| `Collect Protocol Version Code 14` | **не знайдено** | **відсутній** |
| `1.44.5_SolarV63` | **не знайдено** | **відсутній** |
| slave `0x05`, 2400 8N1 | **знайдено** (powmr_comm) | підтверджено в capture |
| діапазони 4501–4545 / 4546–4561 | **знайдено** | підтверджено в capture |

**Нічого не змінював.** Налаштування не торкався, запитів не надсилав.
